# ERCOT D+1 (2026-08-23) Market Briefing

**Generated**: 2026-08-22 (daily cycle run)
**Data sources**: Yes Energy BidClose vintage 2026-08-22 (PRODUCTION — `shared/data/raw/yes-energy/2026-08-23.csv`)
**Smartbidder**: DEGRADED — MSAL client_secret expired since 2026-07-25 (Day 28). No DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities. Price outlook is qualitative, derived from Yes Energy fundamentals only. AG2 WSI and Enverus Mosaic not fetched in this cycle.
**Day type**: Sunday (WEPEAK) — weekend load profile. Heat wave Day 4 continues.

> **[FUNDAMENTAL DATA ONLY — NO PRICE DATA]** Yes Energy BidClose fetched successfully. Smartbidder, AG2, and Enverus not available this cycle. Price view is structural/qualitative only.

---

## Headline

Sunday heat-wave continuation — load average 75,376 MW nearly identical to Saturday's 75,253 MW, confirming that cooling load has fully overwhelmed the weekend industrial discount. The structural story is more extreme than any prior day in the current series: the midday duck floor reaches a new low of 30,737 MW at HE10 (deepest in the August series by 2,210 MW vs Saturday), while the solar cliff at HE19→HE20 is the most violent of the series at -14,177 MW in a single hour. Partially offsetting the evening scarcity risk is notably stronger wind at HE20 (13,578 MW vs Saturday's 9,540 MW), which holds the evening net load peak at 70,336 MW — actually 2,009 MW below Saturday's 72,345 MW despite the larger solar shock. The primary bearish-price risk is the deepest negative-price midday since the heat wave began; the primary bullish-price risk remains the HE19-20 evening ramp, now compounded by 7,955 MW of offline capacity (vs 6,673 MW on Saturday).

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24-hour average **75,376 MW**. Peak at HE18 (17:00-18:00 CT) at **92,857 MW** — the highest daily peak of the current August heat wave series, unusual for a Sunday but driven by sustained extreme heat. Second peak at HE17 = 92,254 MW. Afternoon plateau above 89 GW runs from HE15 (89,955 MW) through HE19 (91,965 MW). Daily trough at HE08 = **57,781 MW** (Sunday morning doldrums, lowest load of the day). Off-peak average (HE01-HE06, HE23-HE24) approximately 65,244 MW; WEPEAK average (HE07-HE22) approximately 79,899 MW. Day-over-day vs Saturday Aug 22: +123 MW (virtually flat), confirming cooling load dominance over calendar pattern.

- **Net Load (BidClose)**: 24-hour average **49,576 MW**. Midday trough at HE10 = **30,737 MW** — the new low for the current August series (Aug 21 Friday: 34,241 MW; Aug 22 Saturday: 32,947 MW; Aug 23 Sunday: 30,737 MW, -2,210 MW vs yesterday). Solar (27,544 MW) + wind (6,726 MW) at HE10 together equal 34,270 MW, exceeding the net load demand — the grid is in deep oversupply at this hour. Evening net load peaks at HE20 = **70,336 MW** (vs yesterday's 72,345 MW, -2,009 MW lower despite stronger solar cliff). The trough-to-peak duck curve spread is **39,599 MW** (Aug 21: 36,395 MW; Aug 22: 39,398 MW; Aug 23: 39,599 MW — slight widening). Evening ramp HE18→HE20: 54,619 → 70,336 MW = **+15,717 MW in two hours**, the steepest in the current series (Aug 22: +14,553 MW; +1,164 MW more extreme).

- **Wind (ERCOT total COPHSL)**: 24-hour average **11,698 MW** (vs Saturday's 10,234 MW, +1,464 MW stronger). Overnight: builds from 16,178 MW at HE01 to 16,220 MW at HE02, then gradually declines through morning. Midday minimum at HE14 = **4,173 MW** — 1,985 MW STRONGER than Saturday's midday minimum of 2,188 MW (HE13). This is the primary structural improvement vs Saturday: midday wind is materially more supportive on Sunday. Late-day recovery is robust: HE18 = 9,249 MW → HE19 = 11,124 MW → HE20 = 13,578 MW (+4,038 MW vs Saturday's HE20 of 9,540 MW) → HE22 = 18,986 MW → HE24 = 21,304 MW. By region:
  - **GR_WEST (STWPF)**: Minimum at HE14 = **2,006 MW** (vs Saturday's minimum of 1,250 MW at HE13; +756 MW improvement). Overnight peak 13,287 MW (HE24). GR_WEST is still the weakest midday region but its floor is meaningfully higher.
  - **GR_NORTH (COPHSL)**: Near-zero midday (minimum **150 MW** at HE15). Overnight peak 2,274 MW (HE24). Negligible contribution during peak pricing hours.
  - **GR_COASTAL (STWPF)**: Trough HE09 = 85 MW, builds through afternoon to peak of **2,360 MW** at HE19. GR_COASTAL's build coincides with the critical solar ramp-down window, providing meaningful partial offset during the HE19-20 squeeze. Positive structural signal.
  - **GR_SOUTH (STWPF)**: Trough HE14 = 237 MW, builds to **2,345 MW** at HE22. Provides significant late-evening wind relief. Limited contribution during HE19-20 peak.

---

## Solar Profile

- **Solar (ERCOT SOLAR_COPHSL BidClose)**: Zero through HE07. Meaningful generation begins HE08 at 2,298 MW. Morning ramp: HE08 2,298 → HE09 16,050 (+13,752 MW) → HE10 27,544 (+11,494 MW). Total two-hour ramp +25,246 MW. Plateau at roughly 31.7-33.3 GW across HE11-HE17 (peak HE12: **33,274 MW** — slightly above Saturday's 32,479 MW peak). Solar decline begins HE18: 27,771 MW → HE19 18,963 MW → **HE20 4,786 MW → HE21 80 MW → HE22 zero**. The one-hour solar cliff at HE19→HE20 is **-14,177 MW** — the largest single-hour solar ramp event of the current series (Aug 21: -12,242 MW; Aug 22: -12,559 MW; Aug 23: -14,177 MW, a new extreme). HE21 is effectively at zero solar (80 MW).

---

## Net Load Shape and Critical Hours (Duck Curve)

- **Midday suppression (peak negative-price risk)**: Net load bottoms at HE10 (30,737 MW). Solar (27,544 MW) + wind (6,726 MW) = 34,270 MW, which exceeds the net load figure of 30,737 MW — implying other small renewable contributions (~3,533 MW) are also in the supply stack. HE10 and HE11 (32,514 MW) are the two most negative-price hours. On a Sunday with reduced industrial thermal commitment, the probability of deep negative DA prices (below -$20/MWh) at HE10-11 is the highest in the current series. Sunday industrial demand is lower than Saturday, reducing the committed baseload floor and making the market more sensitive to renewable oversupply. HE12 net load rises to 38,294 MW as load builds rapidly; soft price window extends through HE11.

- **Evening ramp (critical window)**: HE18 net load 54,619 MW → HE19 60,643 MW (+6,024 MW) → HE20 70,336 MW (+9,693 MW). Total HE18-to-HE20 ramp of **+15,717 MW in two hours**. Solar component: HE18 27,771 → HE19 18,963 → HE20 4,786 MW = **-22,985 MW solar** in two hours, partially offset by load decline (-3,682 MW load drop from HE18 to HE20) and wind increase (+4,329 MW). The one-hour HE19→HE20 is the critical event: solar alone drops 14,177 MW, load drops 2,790 MW, wind gains 2,454 MW → net load rises 9,693 MW in a single hour.

- **Post-peak**: After HE20 the net load steps down: HE21 69,095 MW (solar essentially zero, wind 16,537 MW), HE22 63,208 MW, HE23 57,770 MW, HE24 51,694 MW. Wind at HE24 = 21,304 MW is the highest in the day; post-21:00 CT provides clear relief.

---

## Capacity Margin / Scarcity Risk

- **TOTAL_RESOURCE_CAP_OUT**: **7,995 MW** for HE01-HE07, stepping to **7,955 MW** for HE08-HE23, then dropping to **7,403 MW** for HE24. The peak-hour cap out of 7,955 MW is significantly higher than Saturday's 6,673 MW (+1,282 MW more offline). Sunday planned maintenance outages typically drive higher cap-out. The HE24 step-down to 7,403 MW (-552 MW) likely reflects units returning from scheduled weekend maintenance at end of operating day.

- **Supply balance at HE20**: Net load 70,336 MW vs cap out 7,955 MW. Despite more offline capacity than Saturday (7,955 vs 6,673 MW), the lower net load (70,336 vs 72,345 MW) results in a slightly more manageable net balance. The critical difference vs Saturday: wind at HE20 provides 13,578 MW vs Saturday's 9,540 MW, absorbing 4,038 MW of the solar cliff impact.

- **Key risk window**: HE19-21. Net load 60,643 → 70,336 → 69,095 MW. Reserve margin is tightest at HE20. Any additional thermal failure beyond the 7,955 MW already offline, or GR_COASTAL/GR_SOUTH wind underperformance in HE19-20, would sharpen the spike.

---

## Price Outlook (Qualitative — No Smartbidder Data Available)

- **Overnight (HE01-HE06)**: Load 59-70 GW, wind 13,592-16,220 MW, net load 44,846-52,953 MW. Strong overnight wind (ERCOT average 14,662 MW during HE01-06) keeps net load moderate. Estimated DA: **$20-35/MWh**. Soft floor from heat-driven overnight cooling load (~59 GW at HE06 vs typical summer overnight of 50-55 GW).

- **Morning transition (HE07-09)**: Wind declining (12,227 → 8,809 MW), solar arriving slowly (1.3 → 16,050 MW). Net load swings from 45,461 (HE07) to 34,919 (HE09) as solar ramps up. Brief price firming at HE07 before solar suppression; DA likely $20-35/MWh across this window.

- **Deep duck (HE10-12)**: Net load 30,737-38,294 MW. **Highest probability negative-price window of the entire current August series.** Sunday commitment levels below Saturday; thermal minimum-output generators will be in oversupply against 34,270 MW of combined solar and wind at HE10. Estimated DA: **$-30 to +$5/MWh at HE10-HE11**, recovering to $15-30/MWh at HE12 as load builds rapidly to 77,309 MW. Optimal BESS charging window: HE10-11.

- **Midday shoulder (HE13-17)**: Net load 44,715-52,749 MW. Solar near maximum (33,163-33,274 MW), wind at cycle minimum (4,173-4,221 MW) but materially better than Saturday. Load builds from 82,703 MW to 92,254 MW. Prices rise through this window. Estimated DA: **$25-60/MWh**, with the higher end at HE17 as solar begins declining and load is near peak.

- **Load peak / solar decline (HE18)**: Physical load peaks at 92,857 MW. Solar now 27,771 MW and declining. Wind recovering to 9,249 MW. Net load 54,619 MW — elevated but not extreme. Estimated DA: **$55-80/MWh**.

- **Evening ramp peak (HE19-21)**: Highest price risk window. HE19: net load 60,643 MW (solar 18,963 MW still substantial), estimated DA **$50-75/MWh**. HE20: net load 70,336 MW (solar 4,786 MW, wind 13,578 MW, 7,955 MW offline) — primary scarcity window, estimated DA **$80-150+/MWh** with spike tail risk. HE21: net load 69,095 MW (solar 80 MW, wind 16,537 MW recovering), estimated DA **$60-100/MWh** as wind relief begins arriving. The stronger wind at HE20 vs Saturday is the key mitigant; if GR_WEST and GR_SOUTH hold their forecast trajectories through HE20, the spike will be less severe than Saturday could have been.

- **Late evening (HE22-24)**: Load falls to 82,499-73,390 MW, wind surges to 18,986-21,304 MW, net load drops to 63,208-51,694 MW. Rapid price retreat. Estimated DA: **$30-55/MWh** at HE22 declining to **$20-35/MWh** at HE24.

**Bottom hours (price trough)**: HE10-HE11 (net load 30,737-32,514 MW; negative DA highly probable on Sunday)
**Top hours (price spike risk)**: HE20-HE21 (net load 70,336-69,095 MW; solar near zero; 7,955 MW cap out; HE20 is highest-risk)

---

## Day-Over-Day Comparison (Aug 23 Sunday vs Aug 22 Saturday)

| Metric | 2026-08-22 (Sat, WEPEAK) | 2026-08-23 (Sun, WEPEAK) | Delta |
|--------|--------------------------|---------------------------|-------|
| Load 24h avg | 75,253 MW | 75,376 MW | +123 MW (flat — heat dominates) |
| Load peak (HE) | 91,367 MW (HE18) | 92,857 MW (HE18) | +1,490 MW (Sun higher — unusual) |
| Net load trough | 32,947 MW (HE10) | 30,737 MW (HE10) | -2,210 MW (deeper duck) |
| Net load evening peak | 72,345 MW (HE20) | 70,336 MW (HE20) | -2,009 MW (lower evening peak) |
| Duck curve spread | 39,398 MW | 39,599 MW | +201 MW (essentially flat) |
| Solar peak | 32,479 MW (HE13) | 33,274 MW (HE12) | +795 MW |
| Solar cliff HE19→HE20 | -12,559 MW | -14,177 MW | -1,618 MW MORE extreme |
| ERCOT wind 24h avg | 10,234 MW | 11,698 MW | +1,464 MW (significantly stronger) |
| ERCOT wind midday min | 2,188 MW (HE13) | 4,173 MW (HE14) | +1,985 MW STRONGER |
| ERCOT wind at HE20 | 9,540 MW | 13,578 MW | +4,038 MW STRONGER |
| Cap out at peak | 6,673 MW (flat) | 7,955 MW (HE08-23) | +1,282 MW MORE offline |
| Evening ramp HE18→20 | +14,553 MW | +15,717 MW | +1,164 MW more extreme |

**Assessment**: Aug 23 presents a paradox. The midday is structurally MORE bearish (deeper duck, net load at new series low of 30,737 MW) AND the evening solar cliff is MORE violent (-14,177 MW at HE19→HE20, new series record). But the evening NET LOAD peak is actually LOWER (70,336 vs 72,345 MW) because Sunday wind at HE20 is 4,038 MW stronger than Saturday. Cap out is higher (+1,282 MW), but this is partially offset by the lower net load demand. Net interpretation: **deeper negative prices midday (more bearish at HE10-11), somewhat less severe evening peak (less bullish at HE20) vs Saturday, but the ramp steepness itself is greater**.

---

## Forecast Source Notes

- **Yes Energy BidClose**: PRODUCTION. Fetched 2026-08-22. All fundamental columns present and complete.
- **Smartbidder**: DEGRADED Day 28. No DA/RT energy price forecasts, no AS price forecasts, no P(DA>RT) probability metrics. Downstream agents (bess-optimizer, dart-virtual-trader) must operate without quantitative price guidance.
- **AG2 WSI Trader**: Not collected this cycle.
- **Enverus Mosaic**: Not collected this cycle.
- **Multi-source gap analysis**: Unavailable without AG2/Enverus. Prior day comparisons (Aug 22 cycle) showed Enverus +795 MW solar, +1,151 MW wind vs Yes Energy — if that bias is structural, Yes Energy may be slightly conservative on renewables for Aug 23 as well, suggesting actual negative price depth at HE10-11 may be somewhat less extreme than indicated by Yes Energy alone.

---

## Risks / Watch

1. **HE10-11 negative price depth (new series record at risk)**: Net load 30,737 MW at HE10 is the lowest in the current August series. Sunday lower industrial commitment creates conditions for the most extreme negative prices of the week. If thermal minimum-output cannot back down further, out-of-merit costs become elevated. This is the prime BESS charging window — HE10-11 preferred over HE09 or HE12.

2. **HE20 scarcity spike (primary upside risk)**: Despite lower net load vs Saturday, the 7,955 MW offline capacity and -14,177 MW solar cliff at HE19→HE20 make HE20 the highest-risk hour. If GR_SOUTH or GR_COASTAL wind underperforms vs forecast (combined forecast 2,020-2,360 MW at HE20), net load could approach 72 GW+ territory with 7,955 MW offline. Monitor GR_WEST trajectory in the HE17-19 window as a leading indicator.

3. **Higher cap out vs Saturday (+1,282 MW)**: The jump from 6,673 MW (Sat) to 7,955 MW (Sun) of offline capacity is material. While Sunday planned outages are expected, any forced outages on top of planned maintenance would reduce available thermal headroom at HE20 below comfort levels. ERCOT emergency notice monitoring (16:00-20:00 CT) is essential.

4. **Solar cliff magnitude (-14,177 MW HE19→20) is new series record**: Even if thermal and wind respond fully, the one-hour solar exit at HE19→20 exceeds the grid's mechanical ramp capabilities in some scenarios. ERCOT SCED will be managing a ~15 GW net load increase in one hour. Any delayed thermal start adds to the spike risk.

5. **AG2 / Enverus data gap**: Without multi-source cross-validation this cycle, there is higher uncertainty in the load and renewable forecasts. Based on prior-day patterns, Yes Energy tends to be slightly more conservative on renewables — actual negative price depth at HE10-11 and actual spike height at HE20 may both be slightly moderated vs the Yes Energy fundamental picture. Urgently restore AG2 and Enverus collection next cycle.

6. **Smartbidder renewal (Day 28)**: Without DA/RT price forecasts and P(DA>RT) metrics, bess-optimizer and dart-virtual-trader are making quantitative decisions on qualitative foundations only. Escalate Ascend client_secret renewal as top priority action item.

7. **Cap out HE24 step-down (-552 MW to 7,403 MW)**: The end-of-day outage reduction from 7,955 to 7,403 MW at HE24 is an unusual pattern. Could reflect units returning from planned weekend maintenance for Monday ramp-up. Does not materially affect the HE01-23 supply picture but confirms Sunday as a planned outage-heavy day.

---

*Data sources: Yes Energy BidClose vintage 2026-08-22 (production — `shared/data/raw/yes-energy/2026-08-23.csv`). Smartbidder DEGRADED (MSAL client_secret expired Day 28). AG2 WSI Trader: not collected this cycle. Enverus Mosaic: not collected this cycle.*
