# ERCOT D+1 (2026-08-24) Market Briefing

**Generated**: 2026-08-23 (daily cycle run)
**Data sources**: Yes Energy BidClose vintage 2026-08-23 (PRODUCTION — `shared/data/raw/yes-energy/2026-08-24.csv`)
**Smartbidder**: DEGRADED Day 29 — MSAL client_secret expired since 2026-07-25. No DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities. Price outlook is qualitative, derived from Yes Energy fundamentals only. AG2 WSI and Enverus Mosaic not fetched in this cycle.
**Day type**: Monday (WDPEAK) — first weekday after weekend heat wave. Heat wave Day 5.

> **[FUNDAMENTAL DATA ONLY — NO PRICE DATA]** Yes Energy BidClose fetched successfully (PRODUCTION). Smartbidder DEGRADED (Day 29). AG2 WSI Trader and Enverus Mosaic not collected this cycle. Price view is structural/qualitative only.

---

## Headline

Heat wave Day 5 transitions from weekend to weekday: Monday Aug 24 presents the most extreme duck curve in the August series (net load trough 25,454 MW at HE10, -5,283 MW below Sunday's 30,737 MW) driven by a massive wind surge (+4,418 MW 24h average vs Sunday), while the evening scarcity window remains acute — HE20 net load 68,706 MW with 8,691 MW offline, the largest cap-out figure of the series. Primary risk is a split-market day: deeply negative DA prices at HE10-11 (most extreme negative-price conditions of the August heat wave) followed by genuine scarcity risk at HE19-21 (solar cliff -14,586 MW at HE19→HE20, largest single-hour solar exit in the series). The Monday weekday transition adds higher thermal commitment and industrial load that deepens the midday overcapacity problem versus the weekend.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24-hour average **76,150 MW** (vs Sunday's 75,376 MW, +774 MW — weekday industrial uplift). Peak at HE17 = **92,172 MW** (load peak shifts 1 hour earlier than Sunday's HE18 = 92,857 MW, consistent with Monday commercial/industrial demand pattern). Afternoon plateau above 90 GW runs HE15 (90,767 MW) through HE19 (90,987 MW). Daily trough at HE05 = **60,365 MW**. Off-peak (HE01-06, HE23-24) average approximately 66,321 MW; WDPEAK (HE07-22) average approximately 81,066 MW.

- **Net Load (BidClose)**: 24-hour average **45,615 MW**. Midday trough at HE10 = **25,454 MW** — the new series low by 5,283 MW (Sunday Aug 23: 30,737 MW; Saturday Aug 22: 32,947 MW; Friday Aug 21: 34,241 MW). At HE10, combined solar (28,595 MW) + wind (13,545 MW) = 42,140 MW against 68,466 MW load; these two sources alone absorb 62% of gross load. Evening net load peaks at HE20 = **68,706 MW** (vs Sunday's 70,336 MW, -1,630 MW lower despite higher gross load — driven by stronger wind at HE20). Duck curve trough-to-peak spread: **43,252 MW** (widest in the August series; Sunday: 39,599 MW; +3,653 MW wider). Evening ramp HE18→HE20: 52,037 → 68,706 MW = **+16,669 MW in two hours** (vs Sunday's +15,717 MW, +952 MW more extreme). Critical one-hour ramp HE19→HE20: **+10,505 MW** (vs Sunday's +9,693 MW, +812 MW more extreme).

- **Wind (ERCOT total COPHSL BidClose)**: 24-hour average **16,116 MW** (vs Sunday's 11,698 MW, **+4,418 MW — structurally more powerful day**). Overnight peak at HE24 = **24,011 MW**. Daytime minimum at HE15 = **8,081 MW** (vs Sunday's midday minimum 4,173 MW — Monday midday wind is nearly 2x stronger, the key structural driver of the deeper duck). Wind at critical HE20 = **14,464 MW** (vs Sunday's 13,578 MW, +886 MW). By region:
  - **GR_WEST (STWPF)**: 24h range 4,281 (HE16) to 15,488 (HE24). Midday minimum HE16 = 4,281 MW — dramatically stronger than the Aug 22-23 weekend floors (1,250 MW Sat, 2,006 MW Sun). GR_WEST is the dominant wind region and its ~4 GW midday floor is a material bullish-midday-supply (bearish-midday-price) signal.
  - **GR_NORTH (COPHSL)**: Minimum at HE15 = 626 MW. Near-zero contribution during peak pricing hours. Overnight peak 2,601 MW (HE24).
  - **GR_COASTAL (STWPF)**: Evening build peaks at HE18 = 3,073 MW, then 3,043 MW (HE19) and 2,772 MW (HE20). Coastal provides meaningful supply during the critical solar exit window.
  - **GR_SOUTH (STWPF)**: Minimum at HE13 = 458 MW. Evening recovery: HE20 = 2,072 MW, HE21 = 2,468 MW, HE22 = 2,612 MW. South arrives late relative to the spike window but reinforces post-HE21 relief.

---

## Solar Profile

- **Solar (ERCOT SOLAR_COPHSL BidClose)**: Zero through HE07. Rapid morning ramp: HE08 = 2,303 MW → HE09 = 16,874 MW (+14,571 MW in one hour) → HE10 = 28,595 MW (+11,721 MW). Peak at HE12 = **33,234 MW** (essentially identical to Sunday's 33,274 MW peak — same irradiance regime). Plateau across HE11-HE14 in the 32,101-33,234 MW range. Solar exit: HE18 = 28,493 MW → HE19 = 19,454 MW → **HE20 = 4,868 MW → HE21 = 68 MW → HE22 zero**. The one-hour solar cliff at HE19→HE20 = **-14,586 MW**, a new series record (Sunday: -14,177 MW; Saturday: -12,559 MW; Friday: -12,242 MW — accelerating each day). HE21 is effectively at zero solar (68 MW).

---

## Capacity Margin / Scarcity Risk

- **TOTAL_RESOURCE_CAP_OUT**: Elevated throughout the day. Overnight HE01-07: **9,011 MW**. Peak-day range: HE13-14 = **9,120 MW** (highest in the August series). Critical evening window: HE18 = 8,706 MW → HE19 = 8,694 MW → HE20 = **8,691 MW** → declining to 8,423 MW at HE24. The HE20 cap out of 8,691 MW is +736 MW more offline than Sunday's 7,955 MW at the same hour. This is the most concerning element of the Monday supply picture: the evening scarcity window has a larger capacity deficit than any prior day in the current series.

- **Supply balance at HE20**: Net load 68,706 MW with 8,691 MW offline. Despite the lower net load vs Sunday (-1,630 MW), the larger cap out (+736 MW) makes the reserve margin numerically tighter. Net load minus cap out = 68,706 - 8,691 = 60,015 MW of "covered" demand vs Sunday's 70,336 - 7,955 = 62,381 MW. By this metric, Monday HE20 has a slightly less favorable supply balance than Sunday at the same hour, despite the lower net load.

- **Key risk window**: HE19-21. Net load sequence: 58,201 → 68,706 → 67,523 MW. Cap out sequence: 8,694 → 8,691 → 8,683 MW. Any thermal failure beyond the 8,691 MW already offline at HE20 would be additive to a system that is already absorbing a -14,586 MW solar cliff in a single hour.

---

## Net Load Shape and Critical Hours (Duck Curve)

- **Midday suppression (extreme negative-price risk)**: Net load bottoms at HE10 = 25,454 MW. At this level, the ERCOT grid is in the deepest renewable oversupply of the August heat wave series. Monday weekday ADDS to the problem because higher industrial thermal commitment means more minimum-output plants cannot back down. Historical comparable net-load levels in the 25-27 GW range have cleared DA prices in the **$-80 to -$20/MWh range**. HE11 net load rises slightly to 27,739 MW but is still extreme. The negative-price window is most acute HE09-12. Optimal BESS charging window: HE10-11 is the primary target; HE09 and HE12 are secondary.

- **Evening ramp (primary scarcity window)**: HE18 net load 52,037 MW → HE19 58,201 MW (+6,164 MW) → HE20 68,706 MW (+10,505 MW). Total HE18-to-HE20: **+16,669 MW in two hours**. Solar component: HE18 28,493 → HE19 19,454 → HE20 4,868 MW = **-23,625 MW solar** in two hours, partially offset by load decline (-3,609 MW load drop HE18→HE20) and wind increase (+2,044 MW, HE18 10,420 → HE20 14,464). The one-hour HE19→HE20 event: solar -14,586 MW, load -2,484 MW, wind +2,347 MW → net load rises 10,505 MW in a single interval.

- **Post-peak**: HE21 net load 67,523 MW (solar near zero, wind 17,885 MW providing recovery). HE22: 61,085 MW. HE23: 54,419 MW. HE24: 48,715 MW. Post-peak wind surge to 24,011 MW at HE24 provides strong overnight relief signal; overnight (HE01-06) net load of 38-45 GW reflects the strong wind regime.

---

## Price Outlook (Qualitative — No Smartbidder Data Available)

- **Overnight (HE01-06)**: Wind 20,069-22,724 MW (strongest overnight in the series). Net load 38,540-45,497 MW. Lower net load than prior nights despite comparable load. Estimated DA: **$12-25/MWh** — softer floor than Aug 22-23 nights ($20-35/MWh) due to stronger wind; heat-driven overnight cooling load provides a minimum floor.

- **Morning transition (HE07-09)**: Wind declining 18,781 → 15,335 MW. Net load 42,546 MW (HE07) → 41,658 MW (HE08, wind-driven suppression continues) → 31,024 MW (HE09, solar arrives rapidly with +14,571 MW in one hour). DA estimate: HE07-08 **$20-35/MWh**, HE09 **$5-15/MWh** as solar pushes net load through 31 GW floor.

- **Deep duck (HE10-12)**: Net load 25,454 → 27,739 → 33,720 MW. **Most severe negative-price window in the August series.** Monday higher thermal commitment amplifies the must-run oversupply problem. Estimated DA: **HE10 = $-80 to -$15/MWh** (primary negative target), **HE11 = $-50 to -$5/MWh**, **HE12 = $5-25/MWh** as net load recovers rapidly to 33,720 MW on load build. BESS optimal charge: HE10 first choice, HE11 secondary.

- **Midday shoulder (HE13-17)**: Net load 40,514 → 46,233 → 49,612 → 50,719 → 50,965 MW. Solar near plateau (33,178-32,367 MW). Wind at minimum (8,081-9,147 MW) but still ~4 GW stronger than Sunday's midday. Load builds from 84,243 → 92,172 MW (peak at HE17). Estimated DA: **$30-55/MWh** (HE13-14), **$50-75/MWh** (HE15-17, approaching high-load shoulder).

- **Load peak / solar decline (HE18)**: Load near peak at 92,113 MW. Solar declining to 28,493 MW. Wind recovering to 10,420 MW. Net load 52,037 MW. Cap out steps down to 8,706 MW. Estimated DA: **$65-90/MWh**.

- **Evening ramp peak (HE19-21)**: Highest price risk window. HE19: net load 58,201 MW, cap out 8,694 MW, estimated DA **$55-85/MWh**. HE20: net load 68,706 MW, cap out 8,691 MW (largest in series), solar cliff complete — primary scarcity window, estimated DA **$85-175+/MWh** with elevated spike tail risk vs prior days due to larger cap out. HE21: net load 67,523 MW, cap out 8,683 MW, solar effectively zero but wind recovering to 17,885 MW, estimated DA **$65-110/MWh**.

- **Late evening (HE22-24)**: Load 83,008 → 78,236 → 73,331 MW, wind surges to 21,303 → 23,210 → 24,011 MW, net load falls to 61,085 → 54,419 → 48,715 MW. Rapid price retreat. Estimated DA: **$35-55/MWh** (HE22), declining to **$20-35/MWh** (HE24).

**Bottom hours (price trough)**: HE10-HE11 (net load 25,454-27,739 MW; deep negative DA most likely day in series)
**Top hours (scarcity spike risk)**: HE20-HE21 (net load 68,706-67,523 MW; solar near zero; 8,691-8,683 MW cap out — most offline capacity at peak in series)

---

## AS Price Outlook (Qualitative — No Smartbidder)

Without Smartbidder DA/RT AS forecasts, the following is structural-only assessment:

- **RRS**: Cap out of 9,120 MW at peak implies fewer online units available to provide primary frequency response. RRS procurement requirement likely elevated. Estimated DA RRS: **$7-18/MWh** during HE13-21, lower overnight on strong wind. RT RRS during HE20 spike: elevated, potential for $20-40/MWh if scarcity pricing engages.

- **ECRS**: The 8,691 MW cap out at HE20 and the severity of the solar cliff are the dominant ECRS drivers. ECRS is primarily a ramp-rate product — the -14,586 MW HE19→HE20 solar exit in one hour demands high ramp capability from committed thermal. Estimated DA ECRS: **$4-12/MWh** during HE17-21; elevated vs typical if thermal ramp constraints bind.

- **REGUP**: Elevated during HE20-21 scarcity window. Estimated: **$10-30/MWh** during the scarcity window, $3-8/MWh in non-scarcity hours. Overnight REGUP soft on high wind.

- **Non-spin**: Moderate. Lower priority for BESS positioning vs ECRS/REGUP during spike hours.

---

## Day-Over-Day Comparison (Aug 24 Monday vs Aug 23 Sunday)

| Metric | 2026-08-23 (Sun, WEPEAK) | 2026-08-24 (Mon, WDPEAK) | Delta |
|--------|--------------------------|---------------------------|-------|
| Load 24h avg | 75,376 MW | 76,150 MW | +774 MW (weekday uplift) |
| Load peak (HE) | 92,857 MW (HE18) | 92,172 MW (HE17) | -685 MW; 1h earlier |
| Net load 24h avg | 49,576 MW | 45,615 MW | -3,961 MW (wind-driven suppression) |
| Net load trough | 30,737 MW (HE10) | 25,454 MW (HE10) | **-5,283 MW (MUCH deeper duck)** |
| Net load eve peak | 70,336 MW (HE20) | 68,706 MW (HE20) | -1,630 MW (slightly lower) |
| Duck curve spread | 39,599 MW | 43,252 MW | **+3,653 MW (widest in series)** |
| Solar peak | 33,274 MW (HE12) | 33,234 MW (HE12) | -40 MW (essentially same) |
| Solar cliff HE19→20 | -14,177 MW | -14,586 MW | **-409 MW (new series record)** |
| ERCOT wind 24h avg | 11,698 MW | 16,116 MW | **+4,418 MW (major shift)** |
| ERCOT wind midday min | 4,173 MW (HE14) | 8,081 MW (HE15) | **+3,908 MW (2x stronger midday)** |
| ERCOT wind at HE20 | 13,578 MW | 14,464 MW | +886 MW |
| Cap out at HE20 | 7,955 MW | 8,691 MW | **+736 MW MORE offline** |
| Cap out peak (day) | 7,955 MW (HE08-23) | 9,120 MW (HE13-14) | **+1,165 MW (series high)** |
| Eve ramp HE18→20 | +15,717 MW | +16,669 MW | +952 MW more extreme |
| Eve ramp HE19→20 | +9,693 MW | +10,505 MW | +812 MW more extreme |

**Assessment**: Monday Aug 24 presents a structurally bifurcated market. The midday (HE09-12) is the most extreme negative-price setup in the August series — net load 25,454 MW is 5,283 MW below Sunday's series-low of 30,737 MW, driven by a ~4.4 GW wind surge that compounds solar penetration effects during weekday industrial hours when thermal units cannot easily back down. The evening picture (HE20-21) is slightly improved on net load (-1,630 MW vs Sunday) but degraded on cap out (+736 MW more offline), yielding a net reserve position that is marginally more stretched. The solar cliff at HE19→20 (-14,586 MW) is a new series record. Overall: Monday is the **most bearish midday + high scarcity evening** combination of the August heat wave — a wider daily price range than any prior day in the series is probable.

---

## Key Drivers

- **Wind surge is the dominant structural shift**: Average 16,116 MW Monday vs 11,698 MW Sunday (+38%). This is the primary cause of the deeper midday duck and is beneficial for evening supply (14,464 MW at HE20). However, wind declines substantially from overnight highs (24,011 MW at HE24) to a midday minimum of 8,081 MW — even the depressed midday is 2x Sunday's floor.

- **Cap out at 9,120 MW is the highest in the August series**: This is the single most concerning supply metric for the day. Whether this represents weekend-to-Monday maintenance carry-forward, new forced outages, or scheduled planned maintenance is unknown without Enverus outage data (not collected this cycle). The 8,691 MW at HE20 represents a larger thermal deficit during the evening scarcity window than any prior day.

- **Monday weekday thermal commitment paradox**: Higher industrial load (+774 MW avg) means more baseload thermal committed, which worsens the midday oversupply problem (higher must-run floor at HE10 when net load is 25,454 MW). It also means more ramp capability available for the evening — a partial structural offset to the larger cap out.

- **Solar plateau consistent but solar cliff deepening**: Solar peak (33,234 MW) is effectively unchanged from the weekend. But the HE19→HE20 cliff is the largest in the series (-14,586 MW). This trend of accelerating solar cliff depth across consecutive days (Fri -12,242, Sat -12,559, Sun -14,177, Mon -14,586 MW) suggests the sun angle / time-of-year effect and possible fleet-level curtailment at HE19 that then unwinds are compounding.

- **No GR_WEST crisis**: Unlike Saturday's 1,250 MW midday minimum (flagged as reliability concern), Monday's GR_WEST minimum is 4,281 MW — not extreme. GR_WEST is the primary midday bearish wind supply source, and its 4 GW floor means deep negative prices at HE10 are fundamentally well-supported.

---

## AG2 / Enverus vs Yes Energy Cross-Check

AG2 WSI Trader and Enverus Mosaic not collected this cycle. Based on the prior-cycle calibration (2026-08-21 cycle, the last time both were collected):

- **Enverus solar bias**: +795 to +1,182 MW vs Yes Energy (prior cycles). If structural, Yes Energy HE12 peak of 33,234 MW may understate actual solar by ~1 GW, which would push HE10-11 net load even lower and deepen the negative-price scenario slightly.
- **Enverus wind bias**: +1,151 MW vs Yes Energy (prior cycle). If structural and persistent, the 16,116 MW Yes Energy wind average may understate actual wind, which would further deepen the HE10 net load and provide modestly more relief at HE20.
- **Net implication**: Both Enverus renewable biases would push HE10-11 prices MORE negative (bearish midday view even stronger than Yes Energy baseline) and HE20 prices slightly lower (partial scarcity mitigation). Without actual Enverus data, directional guidance only.

---

## Risks / Watch

1. **HE10 negative price depth (new series extreme)**: Net load 25,454 MW is territory where negative DA prices in the $-50 to -$100/MWh range are historically plausible on ERCOT heavy-solar days. Monday's higher thermal commitment (weekday baseload) makes the must-run problem worse. BESS charge at HE10-11 is the highest-priority energy arbitrage window. Avoid leaving capacity idle during HE09-12.

2. **HE20 scarcity spike with 8,691 MW offline**: Cap out at peak is 736 MW worse than Sunday and the largest in the August series. The -14,586 MW solar cliff in one hour (HE19→HE20) requires ERCOT SCED to ramp ~10.5 GW of net load in a single interval. Any thermal start failure, forced outage during HE17-19, or GR_WEST underperformance below 4,281 MW could push HE20 prices into ORDC-driven territory ($500-$5,000/MWh).

3. **Cap out source unknown (no Enverus this cycle)**: 9,120 MW offline at HE13-14 is exceptional. Without Enverus dispatchable/total/scheduled outage breakdown, it is unknown whether this is all planned maintenance or includes forced outages. Forced outages that persist into HE20+ would worsen the already elevated scarcity risk. Monitor ERCOT emergency notices after 14:00 CT.

4. **Monday morning thermal start reliability**: Units that have been offline for weekend maintenance need to successfully start and synchronize by HE15-16 to provide online capacity for the HE19-21 window. If cap out does not step down from 9,120 MW (HE13-14) toward the 8,683 MW (HE21-23) level on schedule, evening scarcity risk escalates materially.

5. **GR_COASTAL and GR_SOUTH as critical evening mitigation**: GR_COASTAL peaks at HE18 = 3,073 MW and holds 2,772 MW at HE20; GR_SOUTH at HE20 = 2,072 MW. Combined, these two regions contribute 4,844 MW during the critical window. Any shortfall below forecast here (e.g., sea breeze timing error) would reduce the wind cushion at HE20 by up to 15% of the total wind forecast.

6. **AG2 + Enverus data gap (ongoing)**: Without multi-source cross-validation, renewable forecast uncertainty is elevated. The prior cycle (Aug 21) showed Enverus tracked ~1.1 GW wind and ~1 GW solar above Yes Energy. Restoring Enverus collection is the highest data infrastructure priority after Smartbidder renewal.

7. **Smartbidder renewal urgency (Day 29)**: No quantitative DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities available. bess-optimizer and dart-virtual-trader are operating blind on price guidance. Escalate Ascend client_secret renewal immediately. Contact: jms2527@gmail.com → Ascend rep.

8. **Duck curve widening trend**: Aug 20: ~36 GW spread → Aug 21: 36,395 → Aug 22: 39,398 → Aug 23: 39,599 → Aug 24: 43,252 MW. The daily widening trend is accelerating (+3,653 MW in one day). If this continues into Tuesday, the midday negative-price depth will set new records. Watch for ERCOT curtailment events and negative-price duration.

---

## Forecast Source Notes

- **Yes Energy BidClose**: PRODUCTION. Vintage 2026-08-23. All 15 columns present and complete for all 24 hours.
- **Smartbidder**: DEGRADED Day 29. No DA/RT energy price forecasts, no AS price forecasts, no P(DA>RT) probability metrics.
- **AG2 WSI Trader**: Not collected this cycle.
- **Enverus Mosaic**: Not collected this cycle.
- **Price view basis**: Structural fundamental analysis from Yes Energy net load shape, cap out profile, solar cliff, and regional wind. No model-derived price forecasts available.

---

*Data sources: Yes Energy BidClose vintage 2026-08-23 (production — `shared/data/raw/yes-energy/2026-08-24.csv`). Smartbidder DEGRADED (MSAL client_secret expired Day 29). AG2 WSI Trader: not collected this cycle. Enverus Mosaic: not collected this cycle.*
