# ERCOT D+1 (2026-08-25) Market Briefing

**Generated**: 2026-08-24 (daily cycle run)
**Data sources**: Yes Energy BidClose vintage 2026-08-24 (PRODUCTION — `shared/data/raw/yes-energy/2026-08-25.csv`)
**Smartbidder**: DEGRADED Day 30 — MSAL client_secret expired since 2026-07-25. No DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities. Price view is qualitative, derived from Yes Energy fundamentals only.
**AG2 / Enverus**: Not collected this cycle (4th consecutive cycle without multi-source validation).
**Day type**: Tuesday (WDPEAK HE07-22) — Heat wave Day 6.

> **[FUNDAMENTAL DATA ONLY — NO PRICE DATA]** Yes Energy BidClose fetched successfully (PRODUCTION). Smartbidder DEGRADED (Day 30). AG2 WSI Trader and Enverus Mosaic not collected. Price view is structural/qualitative only.

---

## Headline

Heat wave Day 6 (Tuesday Aug 25) sustains extreme afternoon demand — WZ_ERCOT peaks **HE17 = 90,589 MW** — but presents a materially different supply profile versus Monday: the duck curve is 8 GW shallower (net load trough HE10 = **33,816 MW** vs Monday's series-record 25,454 MW) as ERCOT wind weakens sharply to a 24h average of **13,917 MW** (Monday: 16,116 MW) and GR_WEST collapses to a midday floor of **2,658 MW** at HE15. Cap out improves ~2 GW vs Monday (evening peak **6,945 MW** vs Monday's 8,691 MW), partially restoring reserve margin. The day remains structurally split: mild-to-moderate DA negative prices at HE09-10 (far less extreme than Monday's series-record lows), followed by genuine scarcity pressure at HE20-21 as a **-13,384 MW solar cliff** (HE19→HE20) drives net load to 69,025 MW in a single hour. GR_COASTAL evening ramp (3,250 MW at HE19) is the primary partial offset.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h avg **75,447 MW** (Monday: 76,150 MW, -703 MW — marginally lighter mid-heat-wave; weekday Day 6 with slight demand fatigue). WDPEAK avg (HE07-22) = **79,820 MW**; OFFPEAK avg (HE01-06, HE23-24) = **66,700 MW**. Peak at HE17 = **90,589 MW** (Monday: 92,172 MW, -1,583 MW — still exceptional heat demand). Daily trough HE05 = 61,125 MW. Load build: gradual rise from HE06 (61,442 MW) to HE17 (90,589 MW) over 11 hours; evening pullback smooth through HE22 (81,674 MW), then descends to HE24 (72,931 MW).

- **Net Load (BidClose)**: 24h avg **48,300 MW** (Monday: 45,615 MW, +2,685 MW — less renewable displacement). Midday trough HE10 = **33,816 MW** (Monday: 25,454 MW, +8,362 MW — shallower duck as wind weakens). Evening net load peak HE20 = **69,025 MW** (Monday: 68,706 MW, +319 MW — marginally higher). Duck curve spread (HE20 minus HE10): **35,209 MW** (Monday: 43,252 MW, -8,043 MW — significantly narrower). Critical evening ramp HE19→HE20: **+10,333 MW** as solar cliff removes 13,384 MW simultaneously.

- **Wind (ERCOT COPHSL)**: 24h avg **13,917 MW** (Monday: 16,116 MW, -2,199 MW — material weakening across all regions). Night max HE01 = 24,526 MW. Midday min HE14 = **4,991 MW** (Monday HE15: 8,081 MW — roughly 40% weaker midday). Evening HE20 = 12,644 MW (Monday: 14,464 MW, -1,820 MW). Regional breakdown:
  - **GR_WEST**: Night max HE01 = 16,615 MW; midday floor HE15 = **2,658 MW** (Monday HE16: 4,281 MW — near Aug 21 crisis floor of 1,250 MW; second-weakest in the series). GR_WEST comprises ~68% of overnight ERCOT wind but drops to ~11% of its overnight peak by afternoon.
  - **GR_NORTH**: Night max HE01 = 2,701 MW; midday min HE14 = 365 MW. Minimal contribution throughout.
  - **GR_COASTAL**: Modest overnight (878-1,758 MW); evening ramp is the key story — HE18 = 3,177 MW, HE19 = **3,250 MW** (daily peak), HE20 = 3,017 MW. Primary mitigant of HE20 scarcity.
  - **GR_SOUTH**: Overnight 1,797-2,389 MW; midday minimum 439-671 MW; evening recovery HE21 = 2,550 MW.

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h avg **12,161 MW**. Ramps from near-zero at HE08 (1,906 MW) to peak HE14 = **30,023 MW**. Plateau roughly HE12-16 (29,149-30,023 MW). Solar cliff HE19→HE20: **17,575 → 4,191 MW (−13,384 MW in one hour)** — the critical single-hour ramp event of the day. HE21 collapses to 58 MW (effectively zero). The -13,384 MW cliff, while slightly less severe than Monday's -14,586 MW series record, is still a 13+ GW one-hour step-off requiring full thermal ramp response.

- **TOTAL_RESOURCE_CAP_OUT**: Overnight (HE01-06) = **7,775 MW** (Monday overnight: 9,011 MW, -1,236 MW — maintenance units returning). Daytime 7,095-7,328 MW range (vs Monday peak HE13-14: 9,120 MW). Evening peak (HE19-22) = **6,945 MW** (Monday HE20: 8,691 MW, -1,746 MW). HE24 steps down further to 6,200 MW, signaling additional capacity restoration overnight. Total improvement vs Monday at the scarcity window: approximately **-1,746 MW** offline — structural positive for reserve margin at HE20-21. Still, 6,945 MW out of service at the daily peak demand moment remains substantial.

---

## Price View (Qualitative — Smartbidder DEGRADED Day 30)

- **DA HE09-10 (net load 37,515-33,816 MW)**: Negative price territory expected but substantially less extreme than Monday. Net load floor 33,816 MW on a weekday (higher thermal commitment than weekend) → estimated DA **−$25 to −$5/MWh** at HE10. HE09 at 37,515 MW net load: estimated **−$10 to +$10/MWh**. HE11 (35,687 MW): estimated **−$15 to +$5/MWh**. Only HE10 is likely to sustain material negative clearing — a far narrower and shallower negative window than Monday's HE09-12 deep negative sequence (25,454-35,614 MW range).

- **DA HE14-18 (shoulder peak, load 86,531-90,589 MW, net load 50,077-53,076 MW)**: Solar still contributing 26,192-30,023 MW through HE17, keeping net load in the 50-53 GW range despite extreme gross demand. Cap out 7,095-7,140 MW. Estimated DA **$35-65/MWh** — building toward the scarcity window.

- **DA HE20-21 (net load 69,025-68,948 MW, cap out 6,945 MW)**: Primary scarcity window. Gross load at 84,480-86,950 MW, solar near-zero, wind 12,644-14,832 MW. Estimated DA **$55-120/MWh** — slightly lower upper-tail risk than Monday ($85-175+/MWh) due to 1,746 MW improvement in cap out and marginally lower gross load, but scarcity conditions are real. RT spike risk elevated if any thermal performance failure occurs within the cap-out constrained fleet.

- **DA 24h average estimate**: **$25-42/MWh** — lower than Monday's $30-50/MWh estimate primarily due to the shallower negative trough (less negative midday drag on the average) and modestly lower scarcity tail at HE20.

- **DA vs RT directional view (no Smartbidder)**: HE10 is the highest DA-underperforms-RT risk hour if RT clearing is deeper negative than DA bidding (structural oversupply is clear from bidclose data, but thermal commitment patterns will determine magnitude). HE20-21 RT spike risk remains if forced outages compound the cap-out picture.

---

## Key Drivers

- **GR_WEST midday collapse to 2,658 MW (HE15)**: This is the dominant supply-side development versus Monday. GR_WEST carried 4,281 MW at Monday's midday trough; Tuesday shows 2,658 MW — a -1,623 MW regression toward the Aug 21 crisis floor (1,250 MW). GR_WEST midday output is the single highest-impact variable for the duck curve depth (it drove ~40% of Monday's renewable displacement increase), and its weakness on Tuesday is why the net load trough is 8,362 MW higher vs Monday despite similar solar output.

- **Duck curve structurally shallower (35,209 MW spread vs Monday 43,252 MW)**: The shallowing is caused by wind weakness (less renewable displacement at midday), not by higher thermal commitment alone. This means negative DA prices at HE10 will be real but moderate (estimated -$25 to -$5/MWh) rather than the extreme territory (-$80 to -$15/MWh) flagged for Monday.

- **Solar cliff at HE19→HE20 (-13,384 MW)**: Still the defining ramp event of the day. The 13+ GW step-off in one hour demands rapid thermal response. GR_COASTAL 3,250 MW at HE19 helps absorb some of the transition. The cliff is -1,202 MW less severe than Monday's -14,586 MW series record — minor improvement.

- **Cap out improvement vs Monday**: Roughly 2 GW of capacity that was offline Monday has returned by Tuesday (overnight cap out 7,775 vs 9,011 MW; evening cap out 6,945 vs 8,691 MW). This is consistent with planned maintenance units returning after the weekend. The Aug 23 learnings flagged the Mon cap out escalation (6,673 → 7,955 → 9,120 MW Sat→Sun→Mon) as a possible stress signal; the reversal on Tuesday is reassuring but the cause (planned return vs heat-related unit availability) remains unknown without Enverus.

- **Heat wave continues — sustained afternoon extreme**: With peak load at 90,589 MW, the heat wave remains at full intensity. The slight -1,583 MW vs Monday is consistent with Day 6 fatigue but still an extreme demand day. Evening load decay (86,950 MW at HE20, then 84,480 at HE21) continues the pattern of the scarcity window being driven by solar exit rather than demand peak.

---

## AG2, Enverus vs Yes Energy Forecast Comparison

| Source | Load 24h Avg | Solar Peak | Wind 24h Avg |
|--------|-------------|------------|-------------|
| Yes Energy BidClose | 75,447 MW | 30,023 MW (HE14) | 13,917 MW |
| AG2 WSI Trader | NOT COLLECTED (4th consecutive miss) | NOT COLLECTED | NOT COLLECTED |
| Enverus Mosaic | NOT COLLECTED (4th consecutive miss) | NOT COLLECTED | NOT COLLECTED |
| Cross-validation status | N/A — single-source cycle | N/A | N/A |

**Standing assumption (stale, Aug 21 vintage, unverified for this cycle)**: Enverus historically biases +1,151 MW wind and +~1 GW solar vs Yes Energy. If this bias holds, actual wind could be ~15,068 MW avg and solar ~31 GW peak. Given GR_WEST weakness is already low in this dataset, the Enverus upward wind bias may be less applicable on a weak-wind day. Use with caution.

**Risk**: 4 consecutive cycles without Enverus or AG2 means the standing bias assumption is 4 days stale. Wind uncertainty is the highest it has been in this briefing series.

---

## Risks / Watch

| Risk | Level | Hours | Detail |
|------|-------|-------|--------|
| Evening scarcity (HE20-21) | HIGH | HE20-21 | Net load 69,025 MW + 6,945 MW cap out; solar near-zero; primary price risk window |
| GR_WEST near series floor | MEDIUM-HIGH | HE12-18 | 2,658 MW at HE15 — second-weakest in August series (only above Aug 21 crisis); any further weakness deepens duck |
| Solar cliff thermal ramp (HE19→HE20) | HIGH | HE19-20 | -13,384 MW one-hour solar exit; 10,333 MW net load surge simultaneous |
| RT spike on thermal failure | MEDIUM | HE20-22 | Cap out 6,945 MW reduces online spinning pool; any forced outage in this window elevates RT spike probability |
| Duck curve underestimation | LOW-MEDIUM | HE09-11 | If GR_WEST performs weaker than 2,658 MW floor (possible given uncertainty), trough goes lower and negatives deepen |
| Data confidence (no multi-source) | HIGH | All | All supplementary forecasts (AG2/Enverus/Smartbidder) absent; Yes Energy-only cycle carries higher renewable forecast uncertainty |

**BESS strategy signal (for bess-optimizer)**:
- Charge: HE10 primary (33,816 MW net load — moderate negative territory; less aggressive than Monday); HE09 secondary; HE11 tertiary if prices persist negative
- Discharge: HE20 primary (net load 69,025 MW; cap out 6,945 MW); HE21 secondary (net load 68,948 MW still high); HE19 as solar cliff commences
- AS: ECRS and REGUP during HE17-21 given solar cliff ramp requirement and cap-out constrained spinning pool; RRS positioning overnight on 24,526 MW wind
- CALIBRATION NOTE: Shallower duck trough (33,816 MW) vs Monday (25,454 MW) reduces charge-side revenue potential. HE20 net load only marginally above Monday (+319 MW) but cap out 1.75 GW lower — net scarcity severity slightly reduced vs Monday. Adjust sizing expectations accordingly vs the Monday template.

---

## Day-Over-Day Comparison Table (Aug 24 Monday → Aug 25 Tuesday)

| Metric | Aug 24 (Mon) | Aug 25 (Tue) | Delta |
|--------|-------------|-------------|-------|
| Load 24h avg | 76,150 MW | 75,447 MW | -703 MW |
| Load peak | 92,172 MW (HE17) | 90,589 MW (HE17) | -1,583 MW |
| Net load 24h avg | 45,615 MW | 48,300 MW | +2,685 MW |
| Net load trough | 25,454 MW (HE10) | 33,816 MW (HE10) | +8,362 MW |
| Net load evening peak | 68,706 MW (HE20) | 69,025 MW (HE20) | +319 MW |
| Duck curve spread | 43,252 MW | 35,209 MW | -8,043 MW |
| Solar peak | 33,234 MW (HE12) | 30,023 MW (HE14) | -3,211 MW |
| Solar cliff (HE19→HE20) | -14,586 MW | -13,384 MW | +1,202 MW |
| Wind 24h avg | 16,116 MW | 13,917 MW | -2,199 MW |
| Wind midday min | 8,081 MW (HE15) | 4,991 MW (HE14) | -3,090 MW |
| GR_WEST midday floor | 4,281 MW (HE16) | 2,658 MW (HE15) | -1,623 MW |
| GR_COASTAL HE19 | ~3,073 MW | 3,250 MW | +177 MW |
| Cap out overnight | 9,011 MW | 7,775 MW | -1,236 MW |
| Cap out evening peak | 8,691 MW (HE20) | 6,945 MW (HE19-22) | -1,746 MW |

---

*Data: Yes Energy BidClose vintage 2026-08-24 (production, `shared/data/raw/yes-energy/2026-08-25.csv`). Smartbidder DEGRADED Day 30 (MSAL expired 2026-07-25). AG2 and Enverus not collected. Tenaska P&L data gap ongoing since 2026-08-14.*
