## D+1 Market Briefing — 2026-09-03 [DATA: Yes Energy PRODUCTION, Smartbidder N/A]

**Generated**: 2026-09-02 (daily cycle run)
**Day type**: Thursday WDPEAK (HE07–22) — Heat wave continuation Day 14
**Data sources**:
- Yes Energy BidClose: PRODUCTION — `shared/data/raw/yes-energy/2026-09-03.csv` (vintage 2026-09-02)
- Smartbidder: N/A — MSAL client_secret expired. No DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities. All price views are qualitative fundamentals-only.
- Enverus: Not collected this cycle.
- AG2 WSI Trader: Not collected this cycle.

> **[DATA SOURCE: Yes Energy BidClose PRODUCTION only — Smartbidder N/A]** Price estimates are structural/qualitative views derived from fundamental supply-demand analysis. Downstream agents should treat price forecasts as directional with wide uncertainty bands. No multi-source cross-validation available this cycle.

---

## Headline

Heat wave Day 14 (Thursday Sep 3) — GR_WEST STWPF BidClose floors at **443 MW at HE15**, the lowest West Texas wind reading of this entire heat wave run (Sep 2 floor was 1,108 MW; Sep 3 is 664 MW worse, approaching a near-total West Texas shutdown during the afternoon shoulder). This makes HE14–16 the most thermally stressed shoulder window of the heat wave: load is 82–84 GW, GR_WEST contributes essentially nothing (443–588 MW), and cap-out is 9,212 MW. The structural offset is a materially stronger evening wind recovery — ERCOT wind at HE20 = **13,988 MW** (+2,424 MW vs Sep 2's 11,564 MW), reducing the HE20 net load peak to **62,203 MW** (vs Sep 2's 64,215 MW, -2,012 MW). The combined effect: DA average is estimated modestly lower than Sep 2 at **$58–78/MWh** (vs Sep 2's $65–90/MWh), but the intra-day shape is more extreme — a flatter, higher-priced shoulder (HE14–16 estimated $85–130/MWh) offset by a less-stressed cliff window at HE20.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h avg **71,770 MW** (Sep 2: 70,883 MW, **+887 MW**; heat wave Day 14 load slightly higher than Day 13 — a Thursday commercial load profile drives a marginally higher off-peak baseline). WDPEAK avg (HE7–22) = **75,803 MW**. Peak: **HE16 = 84,359 MW** (vs Sep 2 peak HE17 = 84,500 MW; essentially flat, peak arriving one hour earlier on Thursday — consistent with commercial scheduling patterns). Plateau: HE15 = 83,916 MW, HE16 = 84,359 MW, HE17 = 84,235 MW — a 3-hour plateau in the 83.9–84.4 GW range. Trough: **HE5 = 59,882 MW** (vs Sep 2: 58,821 MW; overnight baseline nearly identical, reflecting 14 days of stored building thermal mass). Off-peak avg (HE1–6, HE23–24): **63,703 MW**. Load ramp HE5 (59,882 MW) → HE16 (84,359 MW): **+24,477 MW over 11 hours**.

- **Net Load (BidClose)**: 24h avg **49,029 MW** (Sep 2: 48,709 MW, **+320 MW** — slightly higher despite similar gross load because midday solar is weaker on Sep 3, reducing renewable suppression). Overnight (HE1–6): 41,382–45,142 MW — strong overnight wind (14–20 GW ERCOT) contains net load. **Midday trough HE10 = 38,775 MW** (Sep 2: 35,032 MW; **+3,743 MW shallower** — the least-depressed midday trough since the heat wave began; solar at HE10 = 18,911 MW vs Sep 2's 22,619 MW, and higher gross load at HE10 = 67,354 MW vs 65,556 MW; the duck curve is less extreme, meaning no negative price risk and the midday belly is markedly more expensive than Sep 2). **Solar-wind corridor HE11–14**: net load climbs steadily 41,658 → 53,393 MW as load crosses 71–82 GW, solar peaks at 24,855 MW (HE14), and ERCOT wind drops to its HE14 floor of 3,397 MW (GR_WEST at 588 MW). **Critical evening ramp**: HE18 (55,038 MW) → HE19 (58,192 MW, **+3,154 MW**) → HE20 (**62,203 MW, +4,010 MW**); 2-hour cliff totals **+7,164 MW**, driven by solar collapsing from 18,566 MW to 2,386 MW (-16,180 MW). **Max net load: HE20 = 62,203 MW** (Sep 2: 64,215 MW; **-2,012 MW less stressed** — the key positive vs yesterday, driven by stronger wind at HE20).

- **Solar (SOLAR_COPHSL_BIDCLOSE)**: 24h avg **9,486 MW** (Sep 2: 10,099 MW, **-613 MW**). Near-zero through HE7; ramp from HE8 (1,066 MW) through HE9 (9,953 MW) to plateau. Peak: **HE14 = 24,855 MW** (vs Sep 2 peak HE13 = 27,081 MW; **-2,226 MW** — solar peak arrives one hour later and is weaker, consistent with slightly lower sun angle at the start of September and potential increased cloud/aerosol loading). Near-plateau band HE13–15 (24,756–24,855 MW). **Solar cliff HE18→HE20**: HE18 = 18,566 MW → HE19 = 11,462 MW (**-7,104 MW**) → HE20 = 2,386 MW (**-9,076 MW in one hour**). The HE19→HE20 single-hour cliff magnitude (-9,076 MW) is essentially identical to Sep 2's -9,072 MW — the solar ramp profile is consistent day-over-day despite slightly lower peak solar. Solar effectively ends HE21 (7 MW residual).

- **Wind (WIND_COPHSL_BIDCLOSE)**: 24h avg **12,598 MW** (Sep 2: 11,170 MW, **+1,428 MW** — total ERCOT wind improves on Sep 3 driven primarily by stronger overnight/morning and evening wind zones). Overnight strong and building: HE1 = 20,285 MW → HE24 = 21,936 MW. Daytime suppression continues but peak deficit is less severe than Sep 2 at HE20. **Critical lull: HE14 = 3,397 MW** (Sep 2 HE14: 3,776 MW; slightly weaker floor despite higher 24h avg — the daytime anticyclone suppression persists). Evening recovery is strong: HE20 = **13,988 MW** (Sep 2: 11,564 MW; **+2,424 MW — the most important single positive vs Sep 2**), HE21 = 16,995 MW, HE22 = 19,589 MW, HE23 = 21,084 MW. Regional breakdown:
  - **GR_WEST (STWPF)**: 24h avg **6,189 MW**. Overnight strong (HE1 = 11,087 MW, HE24 = 12,757 MW). **Floor HE15 = 443.5 MW** — the lowest GR_WEST reading in this entire heat wave dataset (Sep 2 floor was 1,108 MW at HE14; Sep 3 is 664 MW weaker). Sustained near-zero corridor: HE13 = 1,099 MW → HE14 = 588 MW → **HE15 = 443 MW** → HE16 = 1,176 MW. For a 4-hour window (HE13–16) while ERCOT load is 78–84 GW, GR_WEST is essentially generating nothing. This eliminates West Texas wind as a material contributor during the entire afternoon shoulder. Recovery begins HE17 (1,434 MW) and accelerates meaningfully from HE18 (2,015 MW) into HE19 (3,180 MW) and HE20 (5,013 MW).
  - **GR_NORTH (COPHSL)**: Minimal throughout. Peak HE24 = 2,285 MW; floor HE14 = 448 MW. GR_NORTH tracks GR_WEST pattern closely but at lower absolute levels; not material in the price stack.
  - **GR_COASTAL (STWPF)**: Sea breeze peaks **HE18 = 3,670 MW** (1 hour earlier than Sep 2's HE19 = 3,735 MW peak). At the critical HE19 (solar cliff onset): 3,619 MW (vs Sep 2: 3,735 MW; -116 MW; essentially identical). At HE20: 3,344 MW (vs Sep 2: 3,520 MW; -176 MW). GR_COASTAL remains the dominant wind contributor during HE15–20 while GR_WEST is near zero; its early sea-breeze onset (HE15 = 2,020 MW, HE16 = 2,891 MW) partially offsets the GR_WEST absence during the afternoon shoulder.
  - **GR_SOUTH (STWPF)**: Builds through the evening: HE19 = 2,072 MW, HE20 = 2,600 MW, HE21 = 2,856 MW, HE22 = 2,887 MW (peak). GR_SOUTH contributes post-cliff recovery support from HE19 onward.

- **TOTAL_RESOURCE_CAP_OUT**: 24h avg **9,071 MW** (Sep 2: ~9,037 MW; essentially flat — outage level remains elevated and unchanged). Peak: **HE11 = 9,412 MW** (midday maintenance maximum; highest cap-out reading of the heat wave cycle, likely reflecting additional units taking advantage of 23-GW solar to schedule maintenance; Sep 2 HE10–11 = 9,342 MW; +70 MW higher). Afternoon peak window HE13–16: 9,212–9,312 MW (nearly identical to Sep 2's 9,239–9,240 MW; outage level unchanged through the critical shoulder). Step-down at HE17: 9,069 MW; HE18: 9,021 MW; HE19–21: **8,966 MW** (evening floor; Sep 2: 8,775 MW; **+191 MW more offline** during cliff window compared to Sep 2 — a slight worsening). End-of-day HE24: 8,256 MW (sharp step-down). Pattern unchanged: units take scheduled maintenance during high-solar midday, then partially return for evening peak, but the evening floor remains materially elevated vs a normal September day.

---

## Price View (Qualitative — Smartbidder N/A)

- **DA HE1–8 (overnight/morning, ERCOT wind 12–20 GW, net load 42–49 GW)**: Overnight wind remains the dominant driver (GR_WEST 7–11 GW across HE6–8, recovering from 11 GW+). Overnight net load (41–45 GW) and 13–20 GW of wind keep early-morning prices suppressed. Solar contribution begins HE8 (1,066 MW) without materially changing the overnight wind-dominated structure. Estimated DA: **$22–36/MWh HE1–6**, **$38–55/MWh HE7–8** (morning load ramp into 48 GW net load as wind declines; similar corridor to Sep 2).

- **DA HE9–13 (solar belly, net load 38–50 GW)**: The midday trough of 38,775 MW (HE10) is the key change vs Sep 2: it is 3,743 MW shallower, meaning the thermal dispatch floor is substantially higher. Combined-cycle units at minimum generation (producing ~$20–30/MWh) are far fewer on Sep 3's shallower duck curve — the system is further up the dispatch curve even at the solar maximum. No negative price risk; midday belly is notably more expensive than Sep 2 (where HE9–11 was estimated $20–35/MWh). As net load climbs through HE11–13 (41,658 → 49,837 MW) while load crosses 71–79 GW with declining wind (ERCOT wind 3,716–6,302 MW at HE11–13), peaker stack engagement begins from HE12. Estimated DA: **$35–50/MWh HE9–11**, **$52–72/MWh HE12–13** (more expensive than Sep 2's $20–35/MWh and $35–55/MWh corridors; the shallower duck curve pushes the midday floor materially higher).

- **DA HE14–16 (afternoon shoulder, net load 53–56 GW) — primary price risk window**: Load at 82–84 GW; GR_WEST at its 443–588 MW floor; GR_COASTAL building from 1,518 MW (HE14) to 2,891 MW (HE16); ERCOT wind 3,397–6,138 MW; cap out 9,212 MW. The effective renewable contribution during this 3-hour corridor is almost entirely GR_COASTAL and GR_SOUTH (building), with GR_WEST contributing less than 600 MW. Net load builds from 53,393 → 55,511 → 54,758 MW (HE14–16). The thermal dispatch requirement approaches the most expensive segment of the daily stack — CCGT flex and simple-cycle peakers are fully engaged. With 9,212 MW offline and load plateauing near 84 GW, ORDC adder contributions become material. Estimated DA: **$70–100/MWh HE14**, **$90–130/MWh HE15** (GR_WEST floor + load plateau + cap out peak = highest shoulder stress of this heat wave), **$80–120/MWh HE16** (GR_WEST beginning to recover from 443 → 1,176 MW; some relief but still expensive).

- **DA HE17–18 (peak load plateau + solar decline, net load 55 GW)**: Load near 83–84 GW. GR_WEST recovering (1,434 → 2,015 MW). GR_COASTAL at daily peak (3,451 → 3,670 MW; sea breeze provides meaningful afternoon relief). Solar declining 21,626 → 18,566 MW. Net load: 54,582 → 55,038 MW (slightly lower than HE15–16 trough despite higher load, because GR_COASTAL and recovering GR_WEST add ~1,900 MW of wind vs HE15). Cap out stepping down (9,069 → 9,021 MW). ORDC adders reducing slightly as cap out drops. Estimated DA: **$75–110/MWh HE17–18** — slightly softer than HE15–16 shoulder due to wind recovery; similar to Sep 2's $80–130/MWh estimate.

- **DA HE19–21 (solar cliff + evening recovery)**: The cliff window is materially less stressed than Sep 2 due to much stronger wind at HE20. HE19: solar drops 18,566 → 11,462 MW (-7,104 MW); net load jumps 55,038 → 58,192 MW (+3,154 MW); GR_COASTAL near peak (3,619 MW); ERCOT wind = 11,290 MW. Cap out 8,966 MW. Estimated HE19: **$90–145/MWh**. HE20: solar cliff -9,076 MW → solar only 2,386 MW. Net load = **62,203 MW** (vs Sep 2: 64,215 MW; 2 GW less thermal stress). Wind = **13,988 MW** (Sep 2: 11,564 MW; +2,424 MW wind buffer — the single most important improvement vs Sep 2). GR_COASTAL = 3,344 MW; GR_SOUTH = 2,600 MW. Thermal dispatch requirement approximately 62,713 MW (using load − solar − wind). With estimated ~83 GW total non-renewable installed capacity and 8,966 MW offline, available thermal headroom is ~11,000–12,000 MW above the 62,713 MW requirement in the base case — meaningfully more comfortable than Sep 2's ~9,000–10,000 MW headroom. Estimated HE20: **$100–180/MWh DA** base; RT spike to $500–5,000+/MWh possible on forced outage but probability is lower than Sep 2. P(RT HE20 > $300/MWh) structural estimate: **6–12%** (vs Sep 2's 10–18%). HE21 (wind 16,995 MW, net load falling to 60,030 MW): **$70–110/MWh** declining.

- **DA HE22–24 (wind surge, net load 45–60 GW)**: Wind accelerates sharply: HE22 = 19,589 MW, HE23 = 21,084 MW, HE24 = 21,936 MW. Net load falls from 54,892 MW (HE22) to 44,977 MW (HE24). GR_WEST reaches 12,757 MW at HE24 (overnight base restored). Price compression as wind-dominated overnight structure reasserts. Estimated DA: **$40–62/MWh HE22**, **$28–45/MWh HE23–24**.

- **DA 24h average estimate**: **$58–78/MWh** — modestly below Sep 2's $65–90/MWh range. The intra-day shape is shifted: higher shoulder (HE14–16 more expensive due to GR_WEST floor) offset by a less stressed peak cliff (HE20 net load 2 GW lower, wind buffer 2.4 GW stronger). Base scenario (~$65–68/MWh avg) assumes wind near BidClose and no forced outages. Upper scenario (~$75–78/MWh) requires unit trip during HE15 shoulder or sustained GR_WEST underperformance below BidClose. Off-peak avg estimate: ~$28–40/MWh; on-peak avg estimate: ~$68–92/MWh.

- **Top 2 hours (estimated)**: HE15 ($90–130/MWh) and HE16 ($80–120/MWh) — the GR_WEST floor + peak load plateau window, not HE20 as was the case on Sep 2.
- **Bottom 2 hours (estimated)**: HE1–2 (~$18–30/MWh) — overnight wind 20+ GW, load 63–66 GW.

- **DA vs RT spread directional view (DA − RT; positive = DA expensive = short DA / long RT signal)**:
  - *Solar belly HE9–13*: Net load floor is 3.7 GW shallower than Sep 2. Midday DA should be well-bid (higher thermal dispatch floor). RT likely tracks DA closely. **Spread near zero or slightly positive** (DA clears near or slightly above RT as no surplus-induced RT negative prices).
  - *Shoulder HE14–16 (GR_WEST floor)*: If BidClose 443 MW is realized or any underperformance occurs, RT could run above DA in real-time (unforecasted wind deficit + possible unit trip during shoulder). **Spread potentially negative** (DA − RT < 0) at HE15 under stress scenario; DA may underprice the tail risk in the shoulder window.
  - *Cliff HE19–20*: Stronger wind buffer at HE20 (+2,424 MW vs Sep 2). Under base case (wind delivers per BidClose), DA likely overbids the cliff risk, making RT close to or below DA. **Spread likely slightly positive** (DA − RT ~ +$5 to +$20) in base case. Left tail: forced outage during ramp → RT spike → spread sharply negative; but probability is lower than Sep 2.
  - *Wind ramp HE22–24*: Overnight wind surplus suppresses RT below DA clearing price. **Spread clearly positive** (DA − RT ~ +$5 to +$20).

---

## Key Drivers

- **GR_WEST at 443 MW (HE15) is a record low for this heat wave cycle and the dominant price driver for Sep 3**: West Texas wind has now declined for 14 consecutive afternoons under the anticyclone pattern, but Sep 3's 443 MW floor is an inflection — 64% weaker than Sep 2's already-depressed 1,108 MW floor. During HE13–16, when ERCOT load is 78–84 GW, GR_WEST is generating less than 1.1 GW total (and touches 443 MW), shifting full thermal dispatch responsibility to GR_COASTAL, GR_SOUTH, and the full thermal stack. Any further deviation below BidClose (which is already near the physical minimum) carries extreme price consequences in the HE14–16 window. The GR_COASTAL sea breeze (2,020 MW at HE15, 2,891 MW at HE16) is the primary mitigant — without it, HE15 prices would likely be materially higher than the $90–130/MWh estimate.

- **Stronger HE20 wind (+2,424 MW vs Sep 2) is the most important structural positive for peak reserve adequacy**: Despite the GR_WEST afternoon collapse, the evening recovery is vigorous — ERCOT wind builds from 3,397 MW (HE14) to 13,988 MW (HE20) over 6 hours, with GR_WEST recovering from 443 MW (HE15) to 5,013 MW (HE20). This wind recovery directly reduces the HE20 net load peak from Sep 2's 64,215 MW to 62,203 MW — a 2 GW reduction that meaningfully expands the available thermal headroom and reduces RT spike probability at the cliff. The HE20 wind stack (GR_WEST 5,013 + GR_COASTAL 3,344 + GR_SOUTH 2,600 + GR_NORTH 1,674 + residual) provides approximately 3 GW more total renewable support at the stress hour than Sep 2.

- **Shallower midday duck curve (net load trough 38,775 MW vs Sep 2's 35,032 MW) means higher midday prices and no negative price risk**: The Sep 3 midday is structurally more expensive than any prior day of this heat wave at the trough — the combination of weaker solar (-2,226 MW peak), higher gross load (+887 MW avg), and lower ERCOT wind at HE10 (8,879 vs ~10,000 MW est.) produces a shallower duck curve that keeps thermal units on the margin throughout HE9–13. This eliminates any solar belly negative price risk but raises the effective floor by $10–20/MWh vs Sep 2. HE12–13 DA prices (estimated $52–72/MWh) are expected to be meaningfully higher than the equivalent hours on Sep 2 ($35–55/MWh).

- **Cap out at 9,071 MW average (peak HE11 = 9,412 MW) reflects ongoing elevated maintenance scheduling**: The HE11 cap-out peak of 9,412 MW is the highest single-hour outage reading of this heat wave cycle, consistent with operators scheduling outages into the high-solar midday window (23 GW solar at HE11 displaces thermal). The shoulder window cap out (9,212–9,312 MW, HE13–16) is essentially unchanged from Sep 2's 9,239 MW, meaning there is no improvement in available thermal capacity during the most critical afternoon hours despite the stronger overall wind picture. The evening floor (8,966 MW, HE19–21) is 191 MW higher than Sep 2's 8,775 MW — a minor additional headroom reduction at the cliff.

- **GR_COASTAL sea breeze timing (HE18 peak = 3,670 MW) is 1 hour earlier than Sep 2 and provides critical afternoon shoulder support**: On Sep 2, the sea breeze peaked at HE19 = 3,735 MW (timing aligned with the solar cliff onset). On Sep 3, the sea breeze reaches peak at HE18 = 3,670 MW — one hour earlier, which provides meaningful support during HE16–18 (shoulder-to-cliff transition) while GR_WEST is recovering from its 443 MW floor. At HE16, GR_COASTAL is already at 2,891 MW, meaningfully containing the afternoon shoulder price spike. This early onset is the key structural positive balancing the GR_WEST collapse.

- **Heat wave Day 14 — load slightly elevated vs Day 13; no demand relief signal**: The +887 MW increase in 24h average load (70,883 → 71,770 MW) and nearly flat peak (84,359 vs 84,500 MW) confirm that demand has not moderated from Day 13 levels. A Thursday profile with an early afternoon peak (HE16 vs HE17) reflects commercial-sector scheduling but the magnitude remains 3–5 GW above a climatological September Thursday baseline. The HE5 overnight trough of 59,882 MW (vs normal ~55–57 GW) indicates overnight minimum temperatures remain 5–8°F above normal — sustained building thermal mass effect from 14 consecutive hot days.

---

## Forecast Source Comparison

Single-source day (Yes Energy BidClose only). No Enverus, Smartbidder, or AG2 this cycle.

- **Smartbidder**: N/A — MSAL client_secret expired (multiple consecutive daily cycles). No DA/RT price forecast validation, AS spread optimization, or P(DA>RT) probability inputs available. Downstream agents (bess-optimizer, dart-virtual-trader) must operate on structural estimates only. Client_secret renewal remains an urgent outstanding action.
- **Enverus (extrapolated from prior-day pattern)**: Historically shows +500–800 MW load bias vs Yes Energy and ~2,000–3,000 MW shallower net load trough. If the pattern holds for Sep 3, Enverus would project load avg ~72,400–72,600 MW (vs Yes Energy 71,770 MW; +600–800 MW) and net load trough ~40,500–41,800 MW (vs Yes Energy 38,775 MW; still significantly shallower than Sep 2). Price implication: Enverus view would be modestly more expensive midday (~$40–60/MWh HE9–11) and directionally aligned at the shoulder and cliff.
- **AG2 WSI Trader (extrapolated)**: Historically ~1,000–1,500 MW higher load vs Yes Energy during heat wave conditions. Would likely project avg ~73,000–73,500 MW and a similar or slightly tighter HE20 reserve margin view. The GR_WEST 443 MW BidClose reading is an observable fact in ERCOT data — all sources should converge on this reading. AG2 and Enverus would likely agree on the GR_WEST severity.
- **Price uncertainty**: Without Smartbidder DA/RT validation, price estimates carry ±$20–40/MWh uncertainty on peak/shoulder hours and wider uncertainty at HE15 (DA could range $90–200+/MWh if GR_WEST comes in below 443 MW or a unit trips during shoulder). AS market view (RRS, ECRS, Non-spin) entirely absent this cycle — proceed with structural estimates only.

---

## Risks / Watch

| Risk | Level | Hours | Detail |
|------|-------|-------|--------|
| GR_WEST floor at 443 MW (HE15) — record low for heat wave; afternoon shoulder fully exposed | HIGH | HE13–17 | GR_WEST 443–1,099 MW across HE13–16 while ERCOT load is 78–84 GW. Any underperformance below BidClose (physically possible given 443 MW is already near-zero) → HE15 prices could exceed $150+/MWh. Thermal stack fully dispatched at highest-cost CCGT peakers through this window |
| HE19–20 solar cliff (-9,076 MW in 1 hour) + cap out 8,966 MW | MEDIUM-HIGH | HE19–20 | Solar cliff magnitude (-9,076 MW) nearly identical to Sep 2; however, HE20 wind buffer (+2,424 MW vs Sep 2) reduces peak net load to 62,203 MW and expands thermal headroom to ~11–12 GW base case. P(RT HE20 > $300/MWh) structural estimate 6–12% (vs Sep 2's 10–18%) — lower tail risk but not eliminated |
| GR_WEST BidClose reliability (STWPF at extreme floor) | MEDIUM | HE13–17 | BidClose STWPF at 443 MW approaches the measurement/modeling floor for GR_WEST. If actual wind is lower than 443 MW (anticyclone deeper than forecast), the HE14–17 thermal requirement would be even higher. Conversely, if GR_WEST outperforms 443 MW (e.g., 800–1,000 MW), shoulder prices would compress by $15–30/MWh |
| Wind trend: 14 consecutive days of midday lull under anticyclone; risk of sustained pattern into Sep 4–5 | MEDIUM | All | Sep 1 → Sep 2 → Sep 3 GR_WEST afternoon floor: 2,988 → 1,108 → 443 MW (deepening trend). If the anticyclone does not break by Sep 4, the Sep 4 briefing could face an even worse GR_WEST outlook — approaching zero during the afternoon |
| GR_COASTAL sea breeze underperformance (current 3,670 MW HE18 forecast) | LOW-MEDIUM | HE15–20 | GR_COASTAL is the primary wind contributor during the HE15–19 shoulder while GR_WEST is near zero. If the onshore heat dome destabilizes the land-sea temperature gradient, sea breeze could arrive later (HE19 instead of HE18) or be weaker — eliminating the primary afternoon shoulder buffer. P(RT HE15 > $200/MWh | sea breeze underperforms) is materially elevated |
| Smartbidder N/A — no AS spread, no P(DA>RT), no bid optimization validation | HIGH | All | Multiple consecutive cycles without AS spread data; BESS optimizer and dart-virtual-trader operating on structural estimates only. Risk of suboptimal AS positioning if RT AS prices decouple from DA. Escalate client_secret renewal urgently |

---

*Data provenance: Yes Energy BidClose vintage 2026-09-02 (PRODUCTION, `shared/data/raw/yes-energy/2026-09-03.csv`). Smartbidder N/A (MSAL expired — escalation to Ascend rep required urgently). Enverus and AG2 not collected this cycle. Price estimates are qualitative structural views derived from fundamental supply-demand analysis only — treat as directional, not precise. Spread sign convention: DA − RT; positive = DA expensive = short DA / long RT signal. Day type: Thursday WDPEAK (HE07–22) — Heat wave Day 14.*
