## D+1 Market Briefing — 2026-09-04 [DATA: Enverus+AG2 PRODUCTION, YE N/A, SB N/A]

**Generated**: 2026-09-03 (daily cycle)
**Day type**: Friday WDPEAK — Heat wave continuation Day 15
**Data sources**:
- Enverus Mosaic STPF: PRODUCTION — `shared/data/raw/enverus/2026-09-04_*.csv` (vintage 2026-09-03 06:40 CT)
- AG2 WSI Trader weather: PRODUCTION — `shared/data/raw/ag2/2026-09-04_weather.csv` (vintage 2026-09-03 10:28 UTC)
- Yes Energy BidClose: UNAVAILABLE — rate throttle (HTTP 429, 50+ requests exceeded). No WZ_ERCOT load, no regional wind BidClose, no net load or solar BidClose, no cap-out data.
- Smartbidder: UNAVAILABLE — MSAL client_secret expired (AADSTS7000222). No DA/RT price forecasts, no AS spread, no P(DA>RT).

> **[DATA SOURCE NOTICE: DEGRADED CYCLE — Enverus + AG2 weather only. Yes Energy BidClose and Smartbidder both unavailable. Enverus load historically runs 500-800 MW BELOW Yes Energy on like-for-like days; actual load is likely higher than Enverus indicates. AG2 weather data is primary temperature validation. Price views are qualitative fundamentals-only with no model forecast validation. Downstream agents should apply wider uncertainty bands than a standard cycle.]**

---

## Headline

Heat wave Day 15 (Friday Sep 4) — Enverus shows a structurally bifurcated day: a deep midday solar belly (net load trough HE10 = 35,398 MW, the deepest duck curve of the data series) followed by a steep evening cliff (HE19→HE20 solar drop -10,798 MW in one hour, steeper than Sep 3's -9,076 MW). The paradox vs Sep 3: wind is meaningfully stronger throughout the day (24h avg 13,943 MW vs Sep 3's 12,598 MW; daytime floor at HE13 = 5,517 MW vs Sep 3's GR_WEST-driven near-zero), pulling the evening net load peak down to 57,400 MW — 4,803 MW LESS stressed than Sep 3's 62,203 MW. However, AG2 KDFW weather shows Sep 4 temperatures reaching 93°F (feels like 98°F) at peak vs Sep 3's 88°F peak — a 5°F step-up that is the strongest thermal signal of the heat wave at Dallas. The Enverus load forecast (24h avg 69,061 MW) almost certainly underestimates actual demand given this temperature signal and the Yes Energy source gap; actual load may be closer to 71-73 GW. The net result: a day with lower structural distress at the cliff window than Sep 3 (due to wind), but with meaningful load upside risk driven by record-high temperatures that Enverus may not fully capture. Friday commercial load reduction partially offsets the temperature signal.

---

## Demand & Supply

- **Load (Enverus load_fc)**: 24h avg **69,061 MW** (SOURCE CAVEAT: vs Sep 3 Yes Energy 71,770 MW; -2,709 MW gap driven by source calibration difference + Friday commercial load reduction; actual load likely 71,000-73,000 MW given AG2 temperature signal). WDPEAK avg (HE07-22): **72,834 MW**. Peak: **HE17 = 80,237 MW** (loads are broadly flat HE16-HE18: 80,209 / 80,237 / 80,078 MW — a 3-hour plateau consistent with sustained afternoon heat). Trough: **HE05 = 57,732 MW** (overnight thermal mass build-up, no cooling break Day 15). Load ramp HE05 (57,732 MW) → HE17 (80,237 MW): +22,505 MW over 12 hours. Off-peak avg (HE01-06, HE23-24): 62,555 MW.

- **Net Load (Enverus net_load_fc)**: 24h avg **44,435 MW**. Midday trough: **HE10 = 35,398 MW** — the deepest duck curve point of the data series, driven by 20,551 MW solar at HE10 against 66,265 MW load. The HE09-12 window (35,398-41,181 MW) has the deepest solar suppression of the heat wave; this is where negative or near-zero DA prices are structurally possible. Evening ramp: HE18 (47,928 MW) → HE19 (51,566 MW, +3,638 MW) → **HE20 = 57,400 MW (+5,834 MW in one hour)** — the HE19→HE20 single-hour net load jump of +5,834 MW is the steepest of the heat wave. **Max net load HE20 = 57,400 MW** (vs Sep 3: 62,203 MW; **-4,803 MW less stressed** — improved wind buffer of +2,370 MW at HE20 is the key driver).

- **Solar (Enverus solar_stpf)**: 24h avg **10,448 MW**. Zero through HE07; first meaningful generation HE08 = 689 MW; rapid ramp HE09 = 11,317 MW → HE10 = 20,551 MW. Peak: **HE13 = 27,580 MW** (vs Sep 3 Yes Energy peak: 24,855 MW; **+2,725 MW — stronger solar on Sep 4** consistent with low cloud cover in AG2 data). Near-plateau HE13-15 (27,101-27,580 MW). **Solar cliff HE19→HE20**: 13,193 MW → 2,395 MW (**-10,798 MW in one hour**; steeper than Sep 3's -9,076 MW). Solar effectively ends HE21.

- **Wind (Enverus wind_stpf ERCOT total)**: 24h avg **13,943 MW** (vs Sep 3: 12,598 MW; **+1,345 MW** stronger wind on Sep 4). Overnight: 20,706-22,504 MW (HE01-03). Progressive decline through the morning: HE07 = 14,586 MW → HE08 = 12,085 MW → HE09 = 9,621 MW. Daytime floor: **HE13 = 5,517 MW** (much healthier than Sep 3 where GR_WEST alone was 443 MW at HE15; Sep 4 total wind floor is ~5.5 GW). NOTE: regional breakdown (GR_WEST / GR_NORTH / GR_COASTAL / GR_SOUTH split) unavailable — Yes Energy throttled; relative contributions cannot be validated this cycle. Evening recovery: HE18 = 11,916 MW → HE20 = **16,358 MW** → HE22 = 19,663 MW → HE24 = 21,398 MW.

- **Cap-Out (TOTAL_RESOURCE_CAP_OUT)**: UNAVAILABLE this cycle (Yes Energy throttled). Sep 3 reference: 9,071 MW avg, peak HE11 = 9,412 MW. Sep 4 structural estimate: 8,800-9,400 MW (Friday heat wave; slight maintenance reduction vs Thursday typical, but elevated thermal stress keeps unplanned outage risk present). No improvement assumed without data.

---

## Price View (Qualitative — Smartbidder N/A, Yes Energy N/A)

Derived from Enverus net load shape + AG2 temperature + Sep 3 reference pricing calibrated to actual ERCOT DA settlement patterns.

- **HE01-06 (overnight, wind 16-22 GW, load 58-64 GW)**: Estimated **$18-35/MWh**. Strong overnight wind keeps prices contained.

- **HE07-09 (morning ramp, solar onset)**: Estimated **$30-55/MWh HE07-08**, **$20-40/MWh HE09** (solar starting to suppress).

- **HE10-12 (deep solar belly — duck curve trough, net load 35-39 GW)**: Estimated **$5-22/MWh HE10-11** — risk of negative or near-zero DA prices if solar overbids or demand response clears; the 35,398 MW net load trough is the deepest of the heat wave, implying the strongest midday price suppression. **HE12 recovering: $25-45/MWh** as solar passes peak and load continues climbing.

- **HE13-15 (afternoon approach, solar 27 GW, load 75-80 GW, wind floor ~6-7 GW)**: Estimated **$40-65/MWh**. Strong solar partially offsets high load; wind floor at 5.5-7 GW (vs Sep 3 GR_WEST 443 MW) materially reduces afternoon shoulder stress vs Sep 3. Sep 3 estimated HE15 at $90-130/MWh; Sep 4 structural equivalent is substantially lower.

- **HE16-18 (peak load plateau, solar waning 20-26 GW, load 78-80 GW)**: Estimated **$55-90/MWh HE16-17**, **$65-100/MWh HE18** (solar declining below 20 GW, wind still only 12 GW, load sustained above 80 GW).

- **HE19 (solar cliff onset, solar 13 GW → dropping, net load surging to 51,566 MW)**: Estimated **$90-140/MWh**.

- **HE20 (peak net load 57,400 MW, solar 2.4 GW, wind 16.4 GW)**: Estimated **$110-180/MWh base case** (strong wind buffer at 16.4 GW limits scarcity risk; P(RT > $300/MWh) structural estimate 4-8%, lower than Sep 3's 6-12% due to +2,370 MW wind advantage). The HE19→HE20 net load jump of +5,834 MW is the steepest of the heat wave and is the key risk amplifier.

- **HE21-22 (wind surge, declining load)**: Estimated **$60-95/MWh HE21**, **$30-55/MWh HE22** (wind 17-20 GW, rapid price step-down).

- **HE23-24 (overnight wind 21 GW)**: Estimated **$20-38/MWh**.

- **DA 24h avg estimate**: **$50-70/MWh** (base case ~$57-62/MWh). Off-peak avg (HE01-06, HE23-24): ~$22-35/MWh. On-peak avg (HE07-22): ~$55-75/MWh.

- **Top 2 hours**: HE20 ($110-180) and HE19 ($90-140).

- **Bottom 2 hours**: HE10 ($5-22) and HE11 ($10-28).

- **DA vs Sep 3**: Sep 3 DA avg estimated $58-78/MWh; Sep 4 estimate of $50-70/MWh is modestly LOWER, driven by deeper solar belly suppression in the midday (HE09-12 set lower) and better wind afternoon shoulder — even though temperatures are 5°F hotter. The Friday commercial load reduction and stronger solar/wind profile shift the distribution downward at the tails.

---

## Key Risks

**Bull (price upside) scenarios:**

1. **Enverus load underestimation + temperature surprise (HIGH probability of partial materialization)**: AG2 KDFW shows Sep 4 peak 93°F (feels like 98°F), +5°F above Sep 3. Yes Energy historically runs 500-800 MW above Enverus; at 93°F at KDFW, actual load peak may be 81-83 GW (vs Enverus 80.2 GW). Each +1 GW above forecast tightens HE17-20 by ~$8-15/MWh in stressed conditions. If actual peak exceeds 82 GW and wind underperforms, HE20 P(RT>$300) rises above 10%.

2. **HE19→HE20 net load cliff of +5,834 MW in one hour — steepest of heat wave**: Any combination of wind underperformance (-2 GW), forced thermal outage (>500 MW), or Enverus load underestimate (+1.5 GW) at HE20 pushes net load toward 60-62 GW (Sep 3 equivalent levels) and restores scarcity risk comparable to yesterday.

**Bear (price downside) scenarios:**

1. **Deep solar belly drives HE09-12 negative prices (MEDIUM probability)**: Enverus solar peak 27,580 MW against net load trough 35,398 MW. If ERCOT solar STPF proves conservative and actual solar production reaches 29-30 GW (consistent with AG2 cloud cover forecast of 34-41% at KDFW — partial overcast), net load trough could hit 33-34 GW with negative or zero prices HE10-11. This compresses DA average by $3-6/MWh.

2. **Friday demand response + lower commercial load compresses peak**: Friday ERCOT loads historically run 2-4% below Thursday on equivalent temperature days. If confirmed, peak load is 77-79 GW (vs 80.2 GW Enverus), pulling HE17-18 prices back toward $45-65/MWh range and reducing overall DA average.

---

## Trading Signals for Downstream

**For BESS Optimizer (GKS 100MW/200MWh):**

1. **Primary charge window: HE09-11 (08:00-11:00 CT)** — Solar belly drives net load to 35,398-41,181 MW. Strongest charge signal of the cycle. Target HE10-11 for lowest prices ($5-22/MWh). DA energy: CHARGE MAXIMUM. RT risk: negative prices may clear → charging at negative RT prices adds to revenue.

2. **Primary discharge window: HE19-21 (18:00-21:00 CT)** — Solar cliff + HE20 net load peak 57,400 MW. Discharge window. HE19 ($90-140/MWh), HE20 ($110-180/MWh), HE21 ($60-95/MWh). Prioritize HE20 for peak discharge given highest net load and price ceiling. The HE19→HE20 +5,834 MW single-hour net load jump is the steepest transition of the heat wave — RT prices may diverge sharply from DA at HE20.

3. **Secondary discharge window: HE16-18 (15:00-18:00 CT) if HE09-11 charge target met**: Net load 46-48 GW, solar waning, load plateau at 80 GW. Estimated $55-100/MWh. Useful if wanting to preserve full state of charge for HE20.

4. **AS positioning caution (Smartbidder N/A)**: Without AS spread data, RRS/ECRS bid sizing cannot be validated. Default to energy-only strategy for this cycle. Sep 3 reference: structural AS RT > DA was flagged for HE14-16 shoulder. For Sep 4, the afternoon shoulder is less stressed (wind floor 5.5 GW vs near-zero Sep 3), reducing AS RT spike probability in the shoulder window.

---

## Source Cross-Validation (Enverus vs AG2 Weather vs Sep 3 Reference)

| Metric | Sep 4 Enverus | Sep 3 Yes Energy | Delta | Implication |
|---|---|---|---|---|
| Load 24h avg | 69,061 MW | 71,770 MW | -2,709 MW | Source gap + Friday effect; Enverus likely 500-800 MW low |
| Load peak | HE17 = 80,237 MW | HE16 = 84,359 MW | -4,122 MW | Source gap + Friday; actual Sep 4 peak likely 80-83 GW |
| Solar peak | HE13 = 27,580 MW | HE14 = 24,855 MW | +2,725 MW | Sep 4 solar stronger — confirmed by AG2 low cloud cover |
| Net load trough | HE10 = 35,398 MW | HE10 = 38,775 MW | -3,377 MW | Deeper duck curve on Sep 4 → lower midday prices |
| Net load peak | HE20 = 57,400 MW | HE20 = 62,203 MW | -4,803 MW | Sep 4 less stressed at cliff — wind buffer key driver |
| Wind 24h avg | 13,943 MW | 12,598 MW | +1,345 MW | Sep 4 wind meaningfully stronger |
| Wind floor | HE13 = 5,517 MW | HE15 GR_WEST = 443 MW | N/A (diff. metric) | Sep 4 total wind floor much healthier than Sep 3 GR_WEST alone |
| KDFW peak temp | 93°F (AG2) | ~88°F | +5°F | Bullish load signal — Enverus likely missing this |
| Cap-out | N/A | 9,071 MW avg | N/A | Assumed ~8,800-9,400 MW for Sep 4 |

**Key inference**: Enverus + AG2 weather together give a coherent but incomplete picture. The thermal load signal (KDFW +5°F) argues for actual load being closer to the Sep 3 Yes Energy level (71-73 GW), but stronger solar and wind profiles keep the structural net load peak and pricing stress materially lower than Sep 3. The most important unknown is regional wind split (GR_WEST / GR_COASTAL / GR_SOUTH) — without Yes Energy BidClose, we cannot validate whether the Enverus total wind improvement is concentrated where it matters most for congestion and pricing.

---

## Data Quality

| Source | Status | Detail |
|---|---|---|
| Yes Energy BidClose | UNAVAILABLE | Rate throttle (HTTP 429) — 50+ requests exceeded. Reset expected within 24h. Escalate if persistent. |
| Smartbidder | UNAVAILABLE | MSAL client_secret expired (AADSTS7000222). Escalation to Ascend rep required. Affects DA/RT price forecast, AS spread, P(DA>RT), bid optimization for all downstream agents. |
| Enverus Mosaic STPF | PRODUCTION | Vintage 2026-09-03 06:40 CT. Load, net load, solar (STPF), wind (STPF) all collected. Regional wind split not available in these files. |
| AG2 WSI Trader | PRODUCTION | Weather forecast vintage 2026-09-03 10:28 UTC. 7 TX stations available; KDFW (Dallas) and KIAH (Houston) confirmed in file. Load regions/subzones files too large to read in full (683KB / 1.2MB) — weather data used for temperature signal only. |

---

*Data provenance: Enverus Mosaic vintage 2026-09-03 06:40 CT (PRODUCTION). AG2 WSI vintage 2026-09-03 10:28 UTC (PRODUCTION). Yes Energy BidClose: UNAVAILABLE (rate throttle). Smartbidder: UNAVAILABLE (MSAL expired — escalate urgently). Price estimates are qualitative structural views — directional only, wider uncertainty bands than standard cycle. Spread sign convention: DA − RT; positive = DA expensive = short DA / long RT signal. Day type: Friday WDPEAK (HE07-22) — Heat wave Day 15.*
