# ERCOT D+1 (2026-09-06) Market Briefing

**Date**: 2026-09-06 (Sunday — Labor Day Weekend)
**Written**: 2026-09-05 07:30 CT
**Author**: market-analyst

---

## Data Sources

| Source | Status | Detail |
|---|---|---|
| Yes Energy BidClose | PRODUCTION | `shared/data/raw/yes-energy/2026-09-06.csv` — 24 rows, all forecast columns present |
| Smartbidder (DA/RT price forecast, AS, P(DA>RT)) | UNAVAILABLE | MSAL client_secret expired. DA price view is qualitative only; no P(DA>RT) or AS spread quantification available. |
| AG2 WSI Trader | NOT COLLECTED | Secondary validation absent this cycle. |
| Enverus Mosaic | NOT COLLECTED | Secondary validation absent this cycle. |

**Price view confidence: LOW-MEDIUM** — Yes Energy BidClose provides full physical fundamentals, but no model-based price anchor is available without Smartbidder. Price estimates are anchored to the Sep 2 regression baseline ($31.92/MWh DA avg at 48,709 MW net load), adjusted for Sep 6 structural differences.

---

## Headline

Sunday 9/6 는 Labor Day 주말 마지막 더운 날 — 낮 max load 82.8 GW, 순부하 최저 HE10 33.0 GW vs 최고 HE20 65.0 GW로 **duck curve 진폭 32 GW** 역대급. GR_WEST 주간 6시간 연속 <1,000 MW(HE10-15 bottom 893 MW)로 midday 공급 압박. 저녁 HE20 순부하 65.0 GW에서 solar cliff -9,049 MW 발생, wind recovery(11,098 MW)가 완충. DA 24h 평균 $32-48/MWh 예상(base ~$38-42/MWh), HE20 DA $70-130/MWh + RT spike는 **HE21에 집중**될 가능성.

---

## Demand & Supply

- **Load**: WZ_ERCOT BidClose 24h 평균 **68,885 MW** (전일 Sep 5 Saturday 추정 64-67 GW 대비 +2-5 GW — 주말 일요일 전형적 상승). WEPEAK 시간대(HE7-22) 평균 72,758 MW, OFF-PEAK(HE1-6, HE23-24) 평균 61,139 MW. Peak: **HE17 = 82,779 MW** (HE15-18 4시간 연속 80 GW 초과). Sep 6가 일요일임에도 8월 마지막 weekday 수준에 근접 — 폭염 장기화로 Labor Day weekend 부하 감소가 제한적임을 시사.

- **Net Load**: 24h 평균 **49,185 MW**. 최저: **HE10 = 32,970 MW** (solar peak 31,914 MW + wind 2,258 MW로 부하 대비 renewables 최대). 최고: **HE20 = 64,987 MW** (solar 1,843 MW로 사실상 소멸, wind 11,098 MW). Duck curve 진폭 HE10→HE20 = **+32,017 MW**. Morning ramp: HE7 순부하 50,039 MW → HE10 32,970 MW (-17,069 MW, solar 급등 주도). Evening ramp: HE19 → HE20 = +5,557 MW (solar cliff -9,049 MW, wind +1,169 MW 상쇄).

- **Solar**: ERCOT SOLAR_COPHSL_BIDCLOSE 피크 **HE12 = 31,914 MW** (HE11-13 30,793-31,914 MW의 flat plateau). Solar cliff: HE19(10,892 MW) → HE20(1,843 MW) = **-9,049 MW/h** — 연속 사상 최대급 cliff magnitude. 9월 태양각 감소에도 불구하고 적란운 없는 clear-sky 조건 예상.

- **Wind (ERCOT 전체)**: COPHSL BidClose 24h 평균 **7,954 MW**. 주간 최저 **HE11 = 2,201 MW**, 야간 최고 **HE24 = 14,163 MW**. 전형적 Texas thermal trough 패턴 — 주간 anticyclone 영향으로 midday wind floor. 야간 northerly flow 회복으로 HE22-24 13-14 GW 복귀.

- **GR_WEST**: STWPF BidClose 주간 최저 **HE12 = 893 MW** (HE10-14: 1,019 / 907 / 893 / 1,214 / 1,676 MW). **HE10-15 6시간 연속 <2,000 MW** — 이전 self-review에서 식별한 wind floor premium 발동 기준(4시간 이상) 초과. 저녁 회복: HE19 4,304 MW → HE20 5,047 MW → HE24 7,810 MW. Sep 1-4 열파 당시 GR_WEST HE15 = 443 MW 최저 대비 양호하나, 6시간 주간 2,000 MW 미만은 공급 압박 구간.

- **GR_COASTAL**: STWPF BidClose HE7-8 저점 198-238 MW → **HE18 피크 2,105 MW** (sea breeze 패턴 — 오후 해안풍 회복). HE19-21 1,857-2,075 MW 유지, solar cliff 구간 완충 역할.

- **GR_SOUTH**: STWPF BidClose HE13-14 저점 384-394 MW → **HE21-22 피크 1,849-1,857 MW**. 저녁 복귀 solid.

- **GR_NORTH**: COPHSL BidClose 전반 약세. HE11 67 MW 최저, HE1 1,095 MW 최고. 주간 내내 100-400 MW 수준 — 북부 지역 thermal trough 심화.

- **Cap Out (TOTAL_RESOURCE_CAP_OUT)**: HE1-8 **7,550 MW** → HE9-12 7,540 MW(소폭 환원) → **HE13부터 6,760 MW** (-790 MW, 계획 정비 완료 열발전기 복귀) → HE24 **6,385 MW** (추가 375 MW 환원). 오후 peak 구간(HE13 이후) 공급 여력 개선 — 긍정적. 저녁 6,760 MW 강제 정지는 8월 26일 6,918 MW 대비 낮음.

---

## Price View

**[주의: Smartbidder 미가동으로 모든 가격 추정은 Yes Energy 물리 데이터 + Sep 2 실제치 회귀 앵커 기반 정성 추정. 신뢰구간 ±$15-25/MWh.]**

- **DA Energy 24h 평균**: **$32-48/MWh** (base case ~$38-42/MWh). 앵커: Sep 2 실제 DA $31.92/MWh (net load avg 48,709 MW); Sep 6 net load avg 49,185 MW (+476 MW) → 회귀 기준 소폭 상향. Sunday 휴일 효과는 이미 BidClose load에 반영.

- **시간대별 DA 추정**:
  - HE1-7 (야간): $20-32/MWh (wind 5,302-14,262 MW, 공급 여유)
  - HE8-9 (일출 ramp): $15-28/MWh (solar 급등, net load 급락)
  - **HE10-12 (duck belly)**: **$8-22/MWh**, RT 음수 가격 리스크 존재 — net load 32,970-37,250 MW로 사상 최저권
  - HE13-16 (오후 상승): $22-48/MWh (net load 41,180-50,420 MW, solar 아직 기여)
  - HE17-18 (저녁 전): $40-65/MWh (net load 52,429-54,856 MW)
  - **HE19 (solar cliff 시작)**: **$50-85/MWh** (net load 59,430 MW)
  - **HE20 (순부하 최고)**: **$70-130/MWh** (net load 64,987 MW, solar 소멸; wind 11,098 MW 완충)
  - **HE21 (post-cliff)**: DA **$25-55/MWh** 가능 + RT **$80-250/MWh** spike risk — Sep 2 패턴(DA $20.63 vs RT $106.63) 재현 가능성. DA collapse + RT spike 최우선 주의구간.
  - HE22-24: $30-55/MWh 하락 (wind 13,279-14,163 MW, 부하 감소)

- **RT Spike 리스크**: P(RT HE21 > $150/MWh) 추정 **10-20%** (모델 부재, 정성 추정). Sep 2 패턴 — net load 64,215 MW → HE21 RT $106.63. Sep 6 HE20 net load 64,987 MW(+772 MW) + wind 11,098 MW(Sep 2 대비 유사 또는 강세) → spike 발생 가능하나 wind buffer 양호. HE20보다 **HE21이 primary spike window** (DA가 이미 낮게 청산될 가능성, dispatch lag 반영).

- **Duck belly RT**: HE10-12 net load 32,970-37,250 MW + GR_WEST 893-1,019 MW + solar 31,914 MW max → RT 음수 or $0-5/MWh 가능. 실제 solar 출력이 BidClose 초과 시 RT negative spike 위험.

- **AS 가격 추정**: Smartbidder 미가동으로 RRS/ECRS/Non-spin 정량화 불가. HE20-21 스트레스 구간에서 ECRS/RRS RT clearing 상승 가능성 — bess-optimizer는 HE19-21 RT discharge capacity 확보 권장.

- **DA-RT Spread (DA minus RT)**: 24h 전체는 소폭 음수(RT > DA) 예상 — Sep 2 실제와 동일 방향($31.92 DA vs $37.55 RT). HE20-21에서 spread 심화 음수 (RT spike vs DA collapse) 가능. HE10-12에서는 spread 소폭 양수(DA slightly > RT if solar oversupply).

---

## Key Drivers

1. **Labor Day Weekend Sunday 폭염 지속**: Sep 6 BidClose peak 82,779 MW는 전형적 일요일 대비 매우 높음. Sep 5 Saturday 추정치(74-76 GW peak)보다 6-9 GW 상회 — 폭염이 Labor Day 직전까지 완화되지 않는 매우 더운 주말 패턴. 야간 복사 냉각 부족 + 일요일 외출 감소로 주간 최고 부하 유지.

2. **역대급 Duck Curve 진폭(32 GW)**: HE10 net load 32,970 MW → HE20 65,000 MW = 7시간 +32,017 MW ramp. Solar peak 31,914 MW(HE12)로 공급 과잉 midday 구간 발생 후, solar cliff -9,049 MW(HE19→HE20) 급격한 역전. 이 규모의 ramp은 단기적으로 thermal 자원의 start-up/ramp capability에 극도의 부담.

3. **GR_WEST 6시간 주간 연속 <2,000 MW**: HE10-15(1,019-1,676 MW) 구간에서 West Texas 풍력 사실상 부재. 2,000 MW 미만 6시간은 wind floor premium 발동 기준 초과. 저녁 복귀(HE20 5,047 MW, HE24 7,810 MW)는 양호하나, 오후 3-6시 피크 구간에서 West 공급 부재가 순부하를 추가적으로 높임.

4. **HE13 열발전 복귀 790 MW**: Cap Out 7,550 → 6,760 MW 단계 감소 — 오후 peak 진입 시점에 공급 여력 약간 개선. 해당 유닛이 HE20 scarcity 구간 에 ramp-up 완료 여부가 실시간 clearing 결과에 영향.

5. **야간 Wind Recovery 강세**: HE20 wind 11,098 MW → HE24 14,163 MW 강한 야간 복귀. Sep 2-4 열파 당시 야간 풍력 회복 양호했던 패턴 반복. HE21-24 순부하는 52,599-63,935 MW로 안정적으로 하강.

---

## 보조 예측치 비교 (AG2 / Enverus vs Yes Energy)

**이번 사이클은 Yes Energy BidClose만 사용 가능** — AG2, Enverus, Smartbidder 모두 미수집. 비교 분석 불가.

- **참고**: 이전 사이클 패턴(2026-09-02 ~ 09-04)에서 Enverus load forecast는 Yes Energy BidClose 대비 ±500-1,500 MW 범위 편차 존재. Sep 2 learnings 기준 Enverus total wind avg는 Yes Energy COPHSL과 약 +1-3 GW 차이(Enverus가 약간 낙관적). 단, 이번 사이클에서 Enverus 데이터 부재로 편향 방향 확인 불가.
- **Implication**: 단일 데이터 소스 한계 — 가격 view의 불확실성이 +$15-25/MWh 확대됨. Downstream 에이전트는 가격 구간의 상-하단을 모두 유효한 시나리오로 취급 필요.

---

## Risks / Watch

1. **[HIGH] HE20-21 RT Spike**: net load 64,987 MW(HE20) + solar cliff -9,049 MW. Wind buffer (11,098 MW)가 있으나, BidClose 대비 real-time 풍력 underperform시 RT $200-500/MWh 가능. Sep 2 HE21 패턴($106.63 RT, DA $20.63 collapse) 재현 risk. BESS: HE19-21 RT discharge 포지션 최우선.

2. **[HIGH] HE10-12 RT 음수 가격**: net load 32,970-37,250 MW + solar 30,793-31,914 MW + wind 2,200-2,258 MW. 맑은 날씨로 actual solar가 BidClose 초과 시 RT negative clearing. BESS: HE10-12 충전(charge) 최적 구간.

3. **[MEDIUM] GR_WEST HE10-15 지속 약세**: 6시간 <2,000 MW 구간. 실시간에서 더 악화(기상 예보 오차)될 경우 오후 피크 구간 공급 여력 추가 감소. Sep 3 HE15 443 MW 기록처럼 극단적 약화 가능성 낮으나 배제 불가.

4. **[MEDIUM] Labor Day Sunday 부하 패턴 불확실성**: BidClose이 이미 주말 할인을 반영했으나, Labor Day 특수 패턴(캠핑/야외 활동 vs 귀가 냉방 패턴)으로 실제 부하 ±2-3 GW 편차 가능. 오후 2-6시 가장 불확실.

5. **[LOW-MEDIUM] HE13 열발전 복귀 timing risk**: 790 MW thermal 복귀가 HE13으로 예약되어 있으나, 실제 synch 지연 시 HE14-16 공급 여력 기대치 이하. 단, 야간 cap out 감소 추세는 긍정적 구조적 신호.

6. **[CRITICAL — Ongoing] Smartbidder MSAL 미갱신**: 2026-07-25 만료 이후 Day 42+ 지속. DA/RT 가격 모델 및 AS 최적화 모두 오프라인. Ascend rep 즉각 연락 필요. 매일 가격 예측 MAE +$15-25/MWh 구조적 불확실성 누적.

---

## 핵심 수치 요약

| 항목 | 값 |
|---|---|
| Load 24h avg | 68,885 MW |
| Load peak | 82,779 MW (HE17) |
| Net load trough | 32,970 MW (HE10) |
| Net load peak | 64,987 MW (HE20) |
| Duck curve 진폭 | +32,017 MW (HE10→HE20) |
| Solar peak | 31,914 MW (HE12) |
| Solar cliff (HE19→HE20) | -9,049 MW |
| Wind 24h avg | 7,954 MW |
| Wind daytime min | 2,201 MW (HE11) |
| GR_WEST daytime min | 893 MW (HE12) |
| GR_WEST <2,000 MW 구간 | HE10-15 (6시간) |
| Cap Out peak | 7,550 MW (HE1-8) |
| Cap Out post-HE13 | 6,760 MW |
| DA avg 추정 | $32-48/MWh (base ~$38-42) |
| Top DA hour 추정 | HE20 ($70-130/MWh) |
| Bottom DA hour 추정 | HE10-12 ($8-22/MWh) |
| RT Spike 주의구간 | HE20-21 |

---

*Data: Yes Energy BidClose 2026-09-06.csv (production fetch) | Smartbidder: UNAVAILABLE (MSAL expired Day 42+) | AG2/Enverus: NOT COLLECTED*
*Next review: `memory/market-analyst/learnings/2026-09-06.md` (작성 예정: 2026-09-07)*
