# ERCOT D+1 (2026-09-07) Market Briefing

**Date**: 2026-09-07 (Monday — Labor Day, WEPEAK classification)
**Written**: 2026-09-06 07:30 CT
**Author**: market-analyst

---

## Data Sources

| Source | Status | Detail |
|---|---|---|
| Yes Energy BidClose | PRODUCTION | `shared/data/raw/yes-energy/2026-09-07.csv` — 24 rows, all forecast columns present |
| Smartbidder (DA/RT price forecast, AS, P(DA>RT)) | UNAVAILABLE | MSAL client_secret expired Day 43+ (2026-07-25~). DA price view is qualitative only; no P(DA>RT) or AS spread quantification available. |
| AG2 WSI Trader | NOT COLLECTED | Secondary validation absent this cycle. |
| Enverus Mosaic | NOT COLLECTED | Secondary validation absent this cycle. |

**Price view confidence: LOW-MEDIUM** — Yes Energy BidClose provides full physical fundamentals. Price estimates are anchored to the Sep 2 regression baseline ($31.92/MWh DA avg at 48,709 MW net load avg), adjusted upward for Sep 7's significantly higher gross load, record net load peak, and elevated forced outages. No model-based price anchor available without Smartbidder.

---

## Headline

Labor Day (Sep 7) 폭염이 주말보다 오히려 심화 — gross load avg 72,089 MW(전일 +3,204 MW), peak **HE18 87,279 MW**(전일 +4,500 MW). Duck curve 진폭 **34,430 MW(HE10→HE20) 역대 최대** 경신(전일 32,017 MW 대비 +2,413 MW). Cap Out **8,540 MW**로 전일(6,760 MW) 대비 **+1,780 MW 추가 강제 정지** — 공급 여력 최악 수준. HE20 net load **66,605 MW**(사이클 내 최고치)에서 solar cliff(-10,087 MW/h)가 겹쳐 DA avg $42-58/MWh(base ~$47-52), **HE20 $90-160/MWh + RT spike risk HIGH**. 단, wind avg 9,230 MW(전일 +1,276 MW) 및 GR_WEST 주간 최저 1,681 MW(전일 893 MW 대비 개선)가 완충.

---

## Demand & Supply

- **Load**: WZ_ERCOT BidClose 24h 평균 **72,089 MW** (전일 Sep 6 68,885 MW 대비 **+3,204 MW**). WEPEAK(HE7-22) 평균 76,372 MW, OFFPEAK(HE1-6, HE23-24) 평균 63,525 MW. Peak: **HE18 = 87,279 MW** (HE17 87,236 MW와 사실상 동일 수준, HE15-20 6시간 85 GW 초과). Labor Day임에도 전일 Sunday보다 3.2 GW 높은 것은 폭염이 휴일 수요 감소를 압도함을 시사. ERCOT WEPEAK 분류(공휴일) 반영 — DAM은 정상 운영.

- **Net Load**: 24h 평균 **49,512 MW** (전일 49,185 MW 대비 +327 MW). 최저: **HE10 = 32,175 MW** (전일 32,970 MW 대비 -795 MW — 사이클 내 최저치 경신; solar peak 32,896 MW + wind 3,419 MW). 최고: **HE20 = 66,605 MW** (전일 64,987 MW 대비 **+1,618 MW** — 사이클 내 순부하 최고치). Duck curve 진폭 HE10→HE20 = **+34,430 MW** (역대 최대 경신). Morning ramp-down: HE7(50,080 MW) → HE10(32,175 MW) = **-17,905 MW** (solar 급등 주도, 3시간 내 18 GW 순부하 감소). Evening ramp: HE19(59,664 MW) → HE20(66,605 MW) = **+6,941 MW/h** (solar cliff -10,087 MW, wind +1,057 MW 상쇄).

- **Solar**: ERCOT SOLAR_COPHSL_BIDCLOSE 피크 **HE12 = 32,896 MW** (전일 31,914 MW 대비 +982 MW — 새 일중 최고). HE11-13 plateau(31,796-32,896 MW). **Solar cliff HE19→HE20: 11,955 → 1,868 MW = -10,087 MW/h** (전일 -9,049 MW 대비 -1,038 MW 더 가파름). 2시간 누적 cliff HE18→HE20: 20,763 → 1,868 MW = **-18,895 MW**. 맑은 sky 조건 지속으로 actual 출력이 BidClose 초과할 경우 HE10-12 RT 음수 리스크 심화.

- **Wind (ERCOT 전체)**: COPHSL BidClose 24h 평균 **9,230 MW** (전일 7,954 MW 대비 **+1,276 MW** 강세 전환). 주간 최저 **HE10 = 3,419 MW** (전일 HE11 2,201 MW 대비 개선). 야간 강풍 회복 뚜렷: HE19 12,405 → HE20 13,462 → HE21 14,625 → HE22 15,871 → **HE24 16,295 MW**. 야간 wind recovery가 HE20-21 RT spike 완충의 핵심.

- **GR_WEST**: STWPF BidClose 주간 최저 **HE12 = 1,681 MW** (전일 893 MW 대비 **+788 MW 개선**). **HE10-13 4시간 <2,000 MW** (전일 6시간 대비 단축 — 긍정적). HE14(2,358 MW) 이후 회복 시작, 저녁 HE19 5,420 → HE20 6,344 → **HE24 9,418 MW** (전일 HE24 7,810 MW 대비 강세). GR_WEST 주간 약세 기간은 전일보다 완화되었으나 4시간 <2,000 MW는 여전히 wind floor premium 발동 기준 초과.

- **GR_COASTAL**: STWPF BidClose 최저 HE9 = 195 MW → **HE19 피크 2,710 MW** (sea breeze 패턴 — 오후 해안풍 피크). HE18-21 구간(2,467-2,710 MW) 강세 — solar cliff 구간 완충 역할.

- **GR_SOUTH**: STWPF BidClose HE14 최저 549 MW → **HE22 피크 2,303 MW**. 야간 복귀 solid, HE21-22 2,296-2,303 MW.

- **GR_NORTH**: COPHSL BidClose 전반 약세. 최저 HE11 = 134 MW, 최고 HE24 = 1,245 MW. 주간 내내 133-553 MW — 북부 thermal trough 심화 지속.

- **Cap Out (TOTAL_RESOURCE_CAP_OUT)**: HE1-4 **8,461 MW** → HE5-8 **8,551 MW** (야간 최고) → HE9 8,541 MW → **HE10-16 8,540 MW** (피크 구간 내내 고수준 유지) → HE17-18 8,497 MW → **HE19-20 8,282 MW** (-258 MW 소폭 환원) → HE21-22 **8,277 MW** (당일 최저). **전일 Sep 6 피크 구간(6,760 MW) 대비 +1,780 MW 더 많은 용량 강제 정지** — Sep 7 열발전 예방정비 증가 또는 고온 derating 반영. 이 수준의 cap out은 DA clearance 가격을 구조적으로 상향 압박.

---

## Price View

**[주의: Smartbidder 미가동으로 모든 가격 추정은 Yes Energy 물리 데이터 + Sep 2 실제치 회귀 앵커 기반 정성 추정. 신뢰구간 ±$15-25/MWh.]**

- **DA Energy 24h 평균**: **$42-58/MWh** (base case ~$47-52/MWh). 앵커: Sep 2 실제 DA $31.92/MWh(net load avg 48,709 MW)에서 Sep 7 구조적 상향 조정 3가지 — (1) 순부하 avg +803 MW, (2) Cap Out +1,780 MW(오후 피크 구간), (3) gross load avg +3,204 MW(vs Sep 6). WEPEAK 공휴일 수요 할인은 이미 BidClose에 반영됨.

- **시간대별 DA 추정**:
  - HE1-7 (야간): $22-38/MWh (wind 6,222-13,549 MW, 공급 여유; net load 47,276-50,080 MW)
  - HE8-9 (일출 ramp): $15-28/MWh (solar 1,514-14,850 MW 급등, net load 39,804-49,457 MW)
  - **HE10-12 (duck belly)**: **$5-20/MWh**, RT 음수 가격 리스크 높음 — net load 32,175-37,862 MW, solar 28,164-32,896 MW
  - HE13-16 (오후 상승): $28-52/MWh (net load 42,180-50,631 MW, solar 기여 중)
  - HE17-18 (저녁 전, 부하 peak): $52-80/MWh (net load 52,140-54,333 MW; load 87 GW 대)
  - **HE19 (solar cliff 시작)**: **$65-95/MWh** (net load 59,664 MW; solar -10,087 MW/h imminent)
  - **HE20 (순부하 사이클 최고)**: **$90-160/MWh** (net load 66,605 MW — 사이클 내 최고; cap out 8,282 MW; solar 1,868 MW; wind 13,462 MW 완충)
  - **HE21 (post-cliff, wind 급등)**: DA **$40-75/MWh** + RT spike risk (net load 65,404 MW; wind 14,625 MW; Sep 2 DA collapse + RT spike 패턴 재현 가능)
  - HE22-24: $35-55/MWh (wind 15,871-16,295 MW 강세; 부하 74-78 GW로 감소 중)

- **RT Spike 리스크**: P(RT HE20-21 > $150/MWh) 추정 **15-25%** (전일 10-20% 대비 상향). 근거: net load HE20 = 66,605 MW(전일 대비 +1,618 MW), cap out = 8,282 MW(전일 대비 +1,522 MW). Sep 2 패턴(HE21 RT $106.63) + 전일보다 공급 여력 추가 감소 → spike 강도 상향 가능성. Wind HE20-21(13,462-14,625 MW)이 극단적 spike의 완충.

- **Duck belly RT**: HE10-12 net load 32,175-37,862 MW + solar 28,164-32,896 MW + wind 3,419-3,636 MW → RT 음수 or $0-8/MWh 가능. 실제 solar가 BidClose 초과 시(맑은 날씨 가정) RT negative clearing 리스크. BESS charge window 최우선.

- **AS 가격 추정**: Smartbidder 미가동으로 정량화 불가. HE19-21 스트레스 구간 ECRS/RRS RT clearing 급등 가능성. WEPEAK 공휴일 → AS requirement가 ONPEAK 대비 낮으나, scarcity 구간에서 clearing price ceiling 없음. bess-optimizer HE19-21 RT discharge + AS stacking 권장.

- **DA-RT Spread (DA minus RT)**: 24h 전체 소폭 음수(RT > DA) 예상 — Sep 2 실제($31.92 DA vs $37.55 RT, spread −$5.63) 방향 동일. HE20-21 spread 심화 음수(RT spike vs DA 하락 가능성). HE10-12 소폭 양수(solar oversupply → RT 음수 vs DA $5-20 clearing).

---

## Key Drivers

1. **Labor Day 폭염 심화 — 공휴일인데 전일보다 hot**: Sep 7 gross load avg 72,089 MW는 Sep 6(Sunday, 68,885 MW) 대비 +3,204 MW. Peak 87,279 MW(+4,500 MW) — 폭염이 Labor Day 수요 감소 효과를 완전 압도. 텍사스 서남부 고기압 유지 + 야간 복사 냉각 부재.

2. **Cap Out +1,780 MW 전일 대비 급증 (8,540 MW)**: 피크 구간(HE10-16) 내내 8,540 MW 고수준 강제 정지. Sep 6 피크(6,760 MW) 대비 열발전 공급 가능용량 감소. 고온 derating + 예방정비 누적 가능성. 유효 공급여력 순감으로 DA 가격 구조적 상향 압박.

3. **Duck Curve 진폭 34,430 MW — 역대 최대 경신**: HE10 net load 32,175 MW(사이클 최저) vs HE20 66,605 MW(사이클 최고). Solar peak 32,896 MW(HE12)가 midday 공급 과잉 → duck belly → solar cliff -10,087 MW/h(HE19→HE20)으로 순부하 급반전. 역대 최대 ramp-up 도전.

4. **HE20 순부하 66,605 MW — 사이클 내 최고치**: Sep 2 대비 +17,896 MW 상승. Solar 소멸(1,868 MW) 상태에서 부하 83,221 MW + wind 13,462 MW만으로 balance. 이 수준에서의 cap out 8,282 MW는 reserve margin에 심각한 압박.

5. **Wind 강세 전환 — 야간 buffer 개선**: ERCOT wind avg 9,230 MW(전일 7,954 MW 대비 +1,276 MW). GR_WEST 주간 최저 1,681 MW(전일 893 MW, +788 MW 개선), 주간 <2,000 MW 구간 4h(전일 6h). HE24 GR_WEST 9,418 MW(전일 7,810 MW). 야간 강풍이 HE20-21 RT spike 완충의 핵심 변수.

---

## 보조 예측치 비교 (AG2 / Enverus vs Yes Energy)

**이번 사이클은 Yes Energy BidClose만 사용 가능** — AG2, Enverus, Smartbidder 모두 미수집. 비교 분석 불가.

- **참고**: 이전 사이클(Sep 2-4) 패턴에서 Enverus load는 Yes Energy BidClose 대비 ±500-1,500 MW 편차. Enverus wind가 Yes Energy COPHSL보다 약 +1-3 GW 낙관적 경향. 단, 현재 사이클 부재로 방향 확인 불가.
- **Implication**: 단일 데이터 소스 한계 — 가격 구간 상하단 모두 유효 시나리오로 취급 필요. Downstream 에이전트(bess-optimizer)는 conservative(+$15 scenario) 기준 discharge scheduling 병행 권장.

---

## Risks / Watch

1. **[HIGH] HE20-21 RT Spike**: net load 66,605 MW(사이클 최고) + cap out 8,282 MW + solar 1,868 MW. Wind 13,462-14,625 MW buffer 있으나, RT wind 실제 underperform 시 RT $200-500/MWh 가능. P(RT>$150) 추정 15-25%(전일 대비 상향). BESS HE19-21 RT discharge 최우선 — bess-optimizer에 전달.

2. **[HIGH] HE10-12 RT 음수 가격**: net load 32,175-37,862 MW + solar 28,164-32,896 MW. 맑은 날씨로 actual solar > BidClose 시 RT negative clearing 리스크. BESS 충전 최적 구간. 단, 음수 가격 지속 시간 짧을 가능성(thermal minimum output constraint binding).

3. **[HIGH] Cap Out 8,540 MW 구조 — 공급 여력 최악**: 전일보다 1,780 MW 추가 강제 정지. 이것이 DA clearing price를 구조적으로 높이는 동시에, real-time에서 예상 외 추가 trip 발생 시 RT spike 강도를 증폭시킬 수 있음. 원인 파악 필요(고온 derating vs 계획 정비 누적).

4. **[MEDIUM] Labor Day 부하 패턴 불확실성 — 상방 편향 가능**: BidClose가 공휴일 수요 감소를 반영했으나, 폭염 강도가 이를 오버라이드할 경우 실제 부하 +1-3 GW 초과 가능. 특히 오후 냉방 수요(HE14-18)가 BidClose보다 높을 리스크. 반대로, Labor Day 특성상 상업·산업 부하 감소가 예상보다 클 경우 하방 압박도 가능.

5. **[MEDIUM] Evening Ramp HE19→HE20 +6,941 MW**: 1시간 내 7 GW 순부하 증가 + solar cliff -10,087 MW의 동시 발생. Thermal 자원의 ramp-up 능력과 RT dispatch 속도가 결정적. Sep 2 HE21 spike($106.63 RT)처럼 한 시간 lag 후 HE21에서 RT clearing 급등 가능성.

6. **[CRITICAL — Ongoing] Smartbidder MSAL 미갱신**: 2026-07-25 만료 이후 **Day 43** 경과. DA/RT 가격 모델 및 AS 최적화 오프라인. 매일 가격 예측 MAE +$15-25/MWh 구조적 불확실성 누적. Ascend rep 즉각 연락 필요.

---

## 핵심 수치 요약

| 항목 | Sep 7 값 | Sep 6 대비 |
|---|---|---|
| Load 24h avg | 72,089 MW | +3,204 MW |
| Load peak | 87,279 MW (HE18) | +4,500 MW |
| WEPEAK avg | 76,372 MW | — |
| OFFPEAK avg | 63,525 MW | — |
| Net load avg | 49,512 MW | +327 MW |
| Net load trough | 32,175 MW (HE10) | -795 MW (deeper) |
| Net load peak | 66,605 MW (HE20) | +1,618 MW (record) |
| Duck curve 진폭 | +34,430 MW (HE10→HE20) | +2,413 MW (역대 최대) |
| Solar peak | 32,896 MW (HE12) | +982 MW |
| Solar cliff (HE19→HE20) | -10,087 MW | -1,038 MW steeper |
| Wind 24h avg | 9,230 MW | +1,276 MW (강세) |
| Wind daytime min | 3,419 MW (HE10) | +1,218 MW (개선) |
| Wind late-night max | 16,295 MW (HE24) | +2,132 MW (강세) |
| GR_WEST daytime min | 1,681 MW (HE12) | +788 MW (개선) |
| GR_WEST <2,000 MW 구간 | HE10-13 (4시간) | 2h 단축 (개선) |
| Cap Out (HE10-16) | 8,540 MW | +1,780 MW (악화) |
| Cap Out (HE20-21) | 8,277-8,282 MW | — |
| DA avg 추정 | $42-58/MWh (base ~$47-52) | +$5-10 상향 |
| Top DA hour 추정 | HE20 ($90-160/MWh) | +$20-30 상향 |
| Bottom DA hour 추정 | HE10-12 ($5-20/MWh) | 유사 |
| RT Spike P(>$150) | 15-25% (HE20-21) | +5% 상향 |

---

*Data: Yes Energy BidClose 2026-09-07.csv (production fetch) | Smartbidder: UNAVAILABLE (MSAL expired Day 43+) | AG2/Enverus: NOT COLLECTED*
*Sep 7 = Labor Day (ERCOT WEPEAK classification for public holidays). DAM 정상 운영.*
*Price anchor: Sep 2 실제치 $31.92/MWh DA avg (net load 48,709 MW) — adjusted for +1,780 MW cap out increase, +3,204 MW load increase, +1,618 MW net load peak increase.*
*Next review: `memory/market-analyst/learnings/2026-09-07.md` (작성 예정: 2026-09-08)*
