# ERCOT D+1 (2026-09-09) Market Briefing

**Generated**: 2026-09-08 CT
**Data vintage**: Yes Energy BidClose PARTIAL — Smartbidder price forecast UNAVAILABLE (client_secret 만료)
**Data source**: `shared/data/raw/yes-energy/2026-09-09.csv`

---

## Headline

9월 9일(화) ERCOT: 부하 피크 86.3 GW (HE17), 저녁 2시간 net load 급등 (+13 GW, HE18→HE20), 8.5 GW+ 설비 정지 — reserve margin 타이트 구간은 HE18-20에 집중. 태양광이 정오 30.9 GW로 net load를 32 GW까지 누르는 반면, 석양 이후 급격한 ramp가 price spike 리스크를 형성. **가격 전망치(Smartbidder) 미확보로 정량 price view 제공 불가; 아래는 Yes Energy 물량 데이터 기반 정성 분석.**

---

## Demand & Supply

- **Load**: WZ_ERCOT BidClose 24h 평균 **72,441 MW**. 피크 **HE17 = 86,346 MW**, off-peak 최저 **HE5 = 59,729 MW**. 온피크 평균(HE7-22) 76,666 MW / 오프피크 평균(HE1-6, HE23-24) 63,992 MW. September 초순임에도 낮 기온이 높게 유지되며 여름 수준의 부하 프로파일이 지속되는 형태.

- **Net Load**: ERCOT NET_LOAD_FORECAST_BID_CLOSE 24h 평균 **49,958 MW**. 최저는 태양광 피크 구간인 **HE10 = 32,117 MW**(총부하 67 GW 대비 태양광 26.9 GW + 풍력 6.6 GW 합산 효과). 최고는 **HE20 = 69,072 MW** — 태양광 소멸 후 풍력 회복 전 진공 구간. HE18→HE20 2시간 순부하 증분 **+13,022 MW** — 일일 최대 ramp 구간이자 가격 급등 위험이 집중되는 window.

- **Solar**: SOLAR_COPHSL_BIDCLOSE 피크 **HE12 = 30,883 MW** (daylight 평균 HE9-17 = 약 26,900 MW). HE8(1,174 MW)부터 상승하여 HE20(1,699 MW) 소멸. 태양광이 net load를 HE10-13 구간에서 30 GW대 초반까지 억제하는 강한 duck-curve 구조 형성.

- **Wind**: ERCOT WIND_COPHSL_BIDCLOSE 24h 평균 **9,948 MW**. 심야 고점 **HE1 = 18,070 MW**, 대낮 저점 **HE14 = 3,495 MW** — diurnal 진폭이 14.6 GW로 극단적. GR_WEST(STWPF)가 야간 11.2 GW → 낮 2.1 GW로 주도적 감소. GR_SOUTH·GR_COASTAL·GR_NORTH는 모두 미미한 기여(합산 최대 3-4 GW 야간). 낮 시간대 풍력 부진이 태양광의 부하 상쇄와 겹쳐 열발전 의존도를 높임.

- **설비 정지**: TOTAL_RESOURCE_CAP_OUT 피크 시간대 **HE12-14 = 8,854 MW** (야간 최저 HE1-4 = 8,540 MW). 약 8.5-8.9 GW 규모의 열발전 정지 용량이 하루 종일 유지되어 유효 예비력 압박 지속. HE24 = 6,953 MW로 자정 이후 일부 회복 신호.

---

## Price View

**Smartbidder 가격 예측 데이터 없음 — 정량 DA/RT price 제공 불가 (client_secret 만료).**

물량 데이터 기반 정성 추론:

- 낮 cheap 구간(HE10-14): 태양광 30 GW+ + 풍력 저조 조합 → net load 32-44 GW대 → 저가 구간 예상. 특히 HE10은 net load 32,117 MW — ERCOT 연간 최저 net load 영역. 태양광 과잉으로 RT 가격이 DA 대비 낮거나 음수 가능성 있음 (근거: 과거 유사 net load 수준 패턴).

- 저녁 spike 구간(HE18-21): net load 56,050 → 69,072 MW로 급등하는 구간에서 8.5 GW+ 정지 용량까지 감안하면 예비력이 극단적으로 타이트. ORDC scarcity 가격 발동 가능성 집중. RT spike 리스크 구간으로 판단.

- 야간 오프피크(HE1-6): 부하 60-67 GW + 풍력 13-18 GW + 설비 정지 8.5 GW → 보통 수준 가격 예상.

- AS 시장: 피크 시간대 타이트한 reserve margin에서 RRS·ECRS 수요 증가 가능. 하지만 정량 spread 예측 불가.

---

## Key Drivers

- **9월 폭염 연장 효과**: 총부하 86.3 GW는 September 기준으로 이례적으로 높은 수준. 데이터센터 부하 증가로 ERCOT demand 기저 상향된 상황에서 잔열 폭염이 겹치는 형태.

- **Duck curve 심화**: 태양광 30.9 GW 피크와 낮 시간대 풍력 3.5 GW로 daylight net load 최저점이 32 GW까지 내려가는 반면 저녁 peak net load는 69 GW — spread 37 GW의 극단적 duck curve. 이 규모의 ramp를 소화할 빠른 발전자원(gas peaker, BESS, demand response)에 대한 수요 집중.

- **GR_WEST 풍력 주간 침체**: 서부 풍력이 낮 시간대 2.1 GW까지 하락하며 전체 시스템 공급에서 풍력 기여가 사라지는 HE13-16 구간. 이 구간에 태양광도 서서히 하강 시작(HE15= 28.3 GW) → thermal commitment 최대화 필요.

- **8.5 GW+ 정지 부담**: 예비력 margin을 지속적으로 압박. 비상 가동 대기 자원의 quality 및 가용성 불확실성 존재.

- **Smartbidder 데이터 공백**: 가격 예측 / AS spread / P(DA>RT) 확률 전면 결여 — bess-optimizer, dart-virtual-trader가 이 브리핑만으로는 정량 bid 결정 불가. client_secret 갱신 긴급 필요.

---

## Data Gap — Smartbidder 부재의 영향

| 미확보 데이터 | downstream 영향 |
|---|---|
| DA/RT Energy price forecast | bess-optimizer의 energy dispatch 결정 정량 basis 없음 |
| DA AS price forecast (RRS, ECRS, Non-spin) | AS position sizing 불가 |
| P(DA>RT), P(DA<RT) 확률 | DART virtual 포지션 방향 결정 불가 |

임시 조치 권고: Smartbidder 미사용 시 bess-optimizer가 ERCOT public API DA clearing 결과(사후 확인용)나 전날 실적 기반 보수적 AS-only 전략 fallback 적용.

---

## BESS / DART 전략 View (정성, 가격 없음)

- **GKS BESS 충전 window**: HE10-13 (태양광 피크 + net load 32-40 GW대) — 저가 전력 충전 최적 구간. net load 32 GW대 HE10을 충전 시작 타겟으로 고려.
- **GKS BESS 방전 window**: HE18-21 (net load 급등, 예비력 타이트) — BESS 방전 최우선 구간. HE20 69 GW net load 피크가 core target.
- **DART virtual**: Smartbidder DA/RT spread 예측 없이 방향성 판단 불가 — 오늘은 conservative hold 권고.

---

## Risks / Watch

1. **저녁 scarcity spike**: HE18-21 구간 net load +13 GW ramp + 8.5 GW 설비 정지 조합 → 예비력 부족 시 ORDC 발동. ERCOT EEA 경보 모니터링 권고.
2. **RT 음수 가격(낮)**: HE10-12 태양광 과잉 구간에서 RT가 음수로 떨어질 경우 충전 우선순위 상향 조정.
3. **GR_WEST STWPF 신뢰도**: 서부 풍력이 예보보다 강하게 회복될 경우 저녁 가격 spike 완화 → BESS 방전 수익 하향.
4. **Smartbidder client_secret 갱신**: 미갱신 상태에서 DAM 10:00 CT cutoff 도래 → 가격 예측 없이 입찰 진행 불가피. Ascend rep에 오늘 오전 중 갱신 요청.
5. **데이터 출처**: 본 브리핑은 Yes Energy BidClose ONLY 기반. AG2(WSI Trader) load/wind 예측 및 Enverus net-load/solar 예측 크로스체크 없이 작성됨 — 단일 소스 리스크 존재.

---

*Source: Yes Energy DataSignals BidClose (`shared/data/raw/yes-energy/2026-09-09.csv`). Smartbidder: UNAVAILABLE. AG2: UNAVAILABLE. Enverus: UNAVAILABLE.*
