# ERCOT D+1 (2026-09-12) Market Briefing

**발행**: 2026-09-11 (CT) | **데이터 소스**: Yes Energy DAM Bidclose (실제 fetch)
**가격 피드**: Smartbidder UNAVAILABLE (MSAL 미설치) — 가격 방향만 서술, 정량 수치 없음
**AG2 / Enverus**: 미호출 (cross-check 불가) — Yes Energy 단일 소스 기준

---

## Headline

토요일임에도 9월 고온 지속으로 일중 피크 87.6 GW 달성 예상. 정오 태양광 32 GW 피크가 순부하를 18 GW까지 압축해 midday 가격 하방 압력 강하고, 일몰 후 HE19-20 구간에서 순부하가 2시간 만에 ~15 GW 급등하는 evening ramp 리스크가 당일 핵심 변수.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 71,270 MW. 일중 최저 HE7-8 약 56,600 MW (토요일 아침 수요 저하). 피크 **HE17 87,627 MW** (16:00-17:00 CT). 9월 고온 유지 중으로 주중 대비 낮지만 여전히 높은 수준.
- **Net Load**: 24h 평균 37,379 MW. **최저 HE10 18,115 MW** (태양광 최대 시 거의 전 가스 유닛 오프 또는 최소부하). **최고 HE20 57,625 MW** (일몰 후). Duck curve 진폭: 39,510 MW (HE10→HE20 순부하 상승폭) — 태양광이 순부하를 절반 이하로 눌렀다가 2시간 만에 복원.
- **Evening Ramp 상세**: HE17→HE18 +2,346 MW, HE18→HE19 **+7,971 MW**, HE19→HE20 **+7,162 MW**. 태양광 퇴장(24,221 → 12,393 → 1,406 MW)이 ramp 직접 원인. HE18-20 구간 가스 대형 복귀 필요.

---

## Renewable Supply

- **Solar**: ERCOT COPHSL BIDCLOSE 24h 평균 12,368 MW(일조 시간 환산). **피크 HE12 32,182 MW**. HE10-16 구간 27-32 GW 범위로 안정적. 9월 중순 일사량 여전히 강함. 퇴장 속도: HE18 24,221 MW → HE19 12,393 MW → HE20 1,406 MW (2시간에 22,815 MW 소실).
- **Wind (ERCOT 전체)**: COPHSL 24h 평균 19,862 MW. 야간 고 / 주간 저 전형적 diurnal 패턴. 야간 최고 HE1 25,160 MW, 주간 최저 **HE13 14,663 MW**. 피크 타임대(HE17) 17,059 MW로 태양광 감소분을 일부 보완하나 부족.
- **지역별 풍력**:
  - GR_WEST (STWPF): 24h 평균 11,794 MW. 야간 15,160 MW, 주간 최저 HE14 8,519 MW. ERCOT 풍력의 약 60% 점유. 일중 가용량 감소는 정상 범위.
  - GR_NORTH (COPHSL): 664-2,430 MW 소규모 기여, HE14 피크 시간대 664 MW로 미미.
  - GR_COASTAL (STWPF): 저녁 uptick 패턴 뚜렷. HE18 4,060 MW로 evening ramp 일부 완충.
  - GR_SOUTH (STWPF): 1,671-2,926 MW 범위, 큰 변화 없음.

---

## Price View (방향 전망, 정량 수치 없음)

**Smartbidder 가격 예측 미가용 — 방향성 및 신뢰도 수준만 제시.**

- **Midday (HE09-12)**: 순부하 18-26 GW 구간. 태양광이 가스 거의 전량 밀어내는 시간대. DA 가격 하방 압력 매우 강함 (저가/0 근접 또는 음의 RT 가능성). 신뢰도: 높음 (순부하 구조가 명확).
- **Afternoon (HE13-17)**: 순부하 31-40 GW로 상승. 태양광 유지되고 피크 부하 접근. 가격 점진적 상승. 신뢰도: 중간.
- **Evening Ramp (HE18-20)**: 순부하 42 → 58 GW 급등. 이 구간이 당일 최고 가격 시간대일 가능성 높음. 8.3 GW 발전소 아웃티지 지속 중에 가스 유닛 전량 복귀 필요 → 가격 spike 리스크 집중. 신뢰도: 방향 높음, 강도는 추가 데이터 필요.
- **Late Night (HE21-24)**: 순부하 45-55 GW로 하락, 풍력 반등. 가격 완화 방향. HE24 아웃티지 일부 해소(9,187 → 6,777 MW)로 추가 완충.

---

## Outages & Reserve Margin

- **TOTAL_RESOURCE_CAP_OUT**: 24h 평균 ~8,275 MW 오프라인. HE1 최고 9,187 MW, HE20-22 최저 8,248 MW.
- **HE24 6,777 MW**: 오전 대비 2,410 MW 감소 — 유닛 귀환 또는 outage 해소 스케줄. 9/13 초반 tight한 reserve margin 일부 완화 효과.
- **9월 maintenance**: 고온 시즌 마무리 구간에서 계획 정비 출현 증가. 8+ GW 상시 아웃티지는 reserve margin을 압박하는 수준이나, 9월 12일(토) 가스 유닛 재가동 여력이 충분한지는 Enverus/ERCOT PRC 데이터 cross-check 필요 (미가용).

---

## Cross-Check 갭 분석

- **AG2 vs Yes Energy**: AG2 호출 미수행 (현 세션 미설치). 부하·재생에너지 갭 분석 불가.
- **Enverus vs Yes Energy**: Enverus 호출 미수행. Net load 및 solar/wind 크로스 체크 불가.
- **Smartbidder vs 자체 추정**: Smartbidder 미가용. 가격 전망은 Yes Energy 순부하 구조만으로 도출한 방향성이므로 신뢰도 제한적.
- **조치 권고**: 가격 spike 리스크 정량화를 위해 Smartbidder MSAL 환경 설치 재시도 또는 Enverus 가격 예측 fetch 추가 필요.

---

## Risks / Watch

1. **Evening Ramp 크기**: HE18-20 순부하 상승 속도(~8 GW/hr)가 gas 유닛 ramping 능력을 초과할 경우 RT 가격 spike. 8.3 GW 아웃티지 환경에서 여유 폭 제한.
2. **Solar 예측 신뢰도**: 9월 초중순 구름 패턴 변동 시 HE10 순부하 최저치가 상승하거나, 반대로 HE18 태양광 퇴장 시점이 빨라질 수 있음. 어느 방향이든 가격 영향.
3. **토요일 AS 수요 감소**: 시스템 주파수 안정성 자원 수요는 낮 수준이나, HE18-20 ramp 구간 AS 시장은 RT 타이트 가능성으로 spread 확대 가능.
4. **GR_WEST 풍력 하향 리스크**: 주간 최저 8,519 MW 수준에서 추가 약화 시 HE13-16 가격 상승 잠재력. STWPF 예측 편차 모니터링 필요.
5. **Smartbidder / AG2 피드 미가용**: 이번 브리핑은 Yes Energy 단일 소스 의존. 가격 수치 없이 방향만 제시 — downstream bess-optimizer 및 dart-virtual-trader에 이 한계 인지 필요.

---

*데이터 기준: Yes Energy DAM Bidclose vintage (2026-09-11 fetch). Smartbidder, AG2, Enverus 미호출. 모든 시각 CT (America/Chicago).*
