# ERCOT D+1 (2026-09-30) Market Briefing

**발행**: 2026-09-29 (CT) | **데이터 소스**: Yes Energy DAM Bidclose (실제 fetch — verified)
**가격 피드**: Smartbidder DEGRADED (MSAL 만료, 가격 예측 미가용) — 가격 방향 정성 분석만, 정량 수치 없음
**AG2 / Enverus**: 미호출 (cross-check 불가) — Yes Energy 단일 소스 기준
**요일**: 수요일 (WDPEAK: HE7-22, OFFPEAK: HE1-6, HE23-24)

---

## Headline

수요일 24h 평균 부하 69,255 MW (피크 HE17 81,647 MW) 조건에서 **21.5 GW 고풍력**(24h avg)이 미드데이 순부하를 HE11 기준 23,195 MW까지 압축 → 가격 영(0) 근접 또는 음전력 리스크 존재. 반면 GR_WEST 풍력이 야간 16,481 MW(HE3) → 저녁 6,230 MW(HE24)로 62% 급락하면서, 12,432 MW 아웃티지(HE18-20 평균) 환경에서 **HE18→HE19 순부하 +6,950 MW 단일시간 급등**이 최대 spike 구간. BESS 충전(HE1-9, HE10-13)·방전(HE17-21) 비대칭 기회 뚜렷.

---

## Demand & Supply

- **Load (WZ_ERCOT BIDCLOSE)**: 24h 평균 **69,255 MW**. OFFPEAK(HE1-6, HE23-24) 평균 61,346 MW, WDPEAK(HE7-22) 평균 73,209 MW. 일중 최저 **HE5 57,739 MW**(새벽 저점), 피크 **HE17 81,647 MW**(오후 냉방+업무 복합 피크). 9월 말임에도 8만 MW 초반 피크가 유지되는 점은 텍사스 잔류 더위(Indian Summer) 지속 시사.
- **Net Load**: 24h 평균 **39,064 MW**. 최저 **HE11 23,195 MW**(태양광 19,678 MW + 풍력 24,619 MW 동시 최대 구간), 최고 **HE20 59,723 MW**(일몰 직후). Duck curve 진폭 **36,528 MW** — 9월 브리핑 기준 최대 수준. 고풍력이 덕커브 저점을 한층 끌어내린 구조.
- **Evening Ramp 상세**:
  - HE17(43,545) → HE18(48,635, **+5,090**)
  - HE18(48,635) → HE19(55,585, **+6,950**) ← 최대 단일시간 급등: 태양광 -7,973 MW + 풍력 -1,032 MW 동반
  - HE19(55,585) → HE20(59,723, +4,138)
  - 총 HE17→HE20 순부하 누적 상승: **+16,178 MW** (3시간)

---

## Renewable Supply

- **Solar (ERCOT COPHSL BIDCLOSE)**: 24h 평균 **7,900 MW**. 피크 **HE14 23,772 MW**. HE10-14 구간 15,463-23,772 MW. 9월 말 일사각 하락으로 최대치가 9월 초반(26-28 GW대)보다 낮음. 일출 HE8(512 MW) → HE9(6,769 MW), 일몰 HE19(4,856 MW) → HE20(238 MW) 급락.
- **Wind (ERCOT COPHSL BIDCLOSE)**: 24h 평균 **21,515 MW** (고풍황). 야간 최고 **HE3 25,679 MW**, 일중 최저 **HE24 15,372 MW**. 전형적인 Texas 대륙성 바람 패턴: 야간 강→오전 서서히 약화→야간 부분 회복. 9/26 평균(9,926 MW) 대비 2배 이상 → 미드데이 가격 억제 강도 대폭 상승.
- **지역별 풍력**:
  - **GR_WEST (STWPF)**: 24h 평균 **11,938 MW**. 야간 최고 HE3 **16,481 MW** → 말기 최저 HE24 **6,230 MW** (-62%). ERCOT 총풍력의 약 55%. 주간 열적 약화로 하루 종일 일방향 감소세 — 저녁 가격 상방 압력의 핵심 변수.
  - **GR_NORTH (COPHSL)**: 24h 평균 **2,115 MW**. 범위 1,728(HE19)-2,553(HE1) MW. 안정적이나 기여 비중 소.
  - **GR_COASTAL (STWPF)**: 24h 평균 **2,412 MW**. 오전 최저 HE8 1,262 MW → 저녁 최고 **HE18 3,566 MW**. 해풍 상승 타이밍이 HE17-19 evening ramp와 맞물려 부분 완충 기능 수행.
  - **GR_SOUTH (STWPF)**: 24h 평균 **2,309 MW**. 범위 1,805(HE8)-2,835(HE22) MW. 야간 방향으로 점진적 회복.

---

## Duck Curve 전제 체크 (Price View 진입 전 필수)

| 조건 | 기준 | 실제값 | 판정 |
|---|---|---|---|
| Solar HE12 > 25 GW | 25,000 MW | **21,828 MW** | **NO** (9월 말 일사각 하락) |
| Wind 24h avg > 12 GW | 12,000 MW | **21,515 MW** | **YES (대폭 초과)** |
| Thermal outage avg < 11 GW | 11,000 MW | **12,809 MW** | **NO (elevated — 추계 정비 시즌)** |

**판정: 미드데이 저가 창 조건 — 태양광 미달이나 초고풍력(21.5 GW)이 충분 보상. HE10-13 순부하 23,195-27,958 MW는 음전력/근사 영가격 현실적. 단, 12,800 MW 대형 아웃티지가 가스 유닛 dispatch 증가 요인으로 작용해 완전한 근사 영가격 기간은 제한될 수 있음.**

---

## Price View (방향 전망, 정량 수치 없음)

**Smartbidder 가격 예측 미가용(MSAL 만료) — 방향성 및 신뢰도 수준만 제시. downstream 에이전트(bess-optimizer, dart-virtual-trader)는 이 제약을 전제로 포지션 수립 필요.**

| HE 구간 | 순부하 범위(MW) | 가격 방향 | 핵심 근거 | BESS 시사 |
|---|---|---|---|---|
| HE1-6 (야간) | 32,351-36,306 | 저~중저 | 풍력 23-26 GW, 저부하 61 GW대 | 충전 핵심 창 |
| HE7-9 (아침) | 31,200-37,141 | 저 | 태양광 진입(HE8 512 MW→HE9 6,769 MW), 풍력 22-23 GW | 충전 지속 |
| HE10-13 (미드데이) | 23,195-27,958 | **매우 저 (음전력 가능 ⚠️)** | 태양광 15.5-22.8 GW + 풍력 23-25 GW 동시 최대. 순부하 23 GW대 | 충전 강화 / AS 대기 |
| HE14-16 (오후 부하 상승) | 31,234-39,653 | 저~중 | 태양광 유지 + 부하 78-81 GW. 풍력 GR_WEST 점진 약화 | 방전 준비 |
| HE17 (전환점) | 43,545 | 중~고 | 태양광 17,685 MW 감소 시작. GR_WEST 8,722 MW(야간 대비 -47%) | 방전 개시 |
| **HE18 (spike 진입 시작)** | **48,635** | **고** | 태양광 12,829 MW → HE19 4,856 MW으로 붕괴 직전. GR_COASTAL +3,566 MW 부분 완충 | **방전 핵심** |
| **HE19-20 (evening ramp 정점)** | **55,585-59,723** | **최고 (spike 위험)** | HE18→HE19 단일시간 +6,950 MW NL 급등. 12,394-12,308 MW 아웃티지 잔존 | **방전 핵심** |
| HE21-22 (야간 감소) | 55,882-58,364 | 고→중 | 부하 하강, 아웃티지 12,609 MW 유지. 풍력 회복 미미 | 방전 지속→감속 |
| HE23-24 (야간) | 49,695-53,035 | 중저 | 부하 65-69 GW. 아웃티지 HE23 13,384 MW(최고 — 야간 계획 정비 반영) | 충전 전환 |

---

## Outages & Reserve Margin

- **TOTAL_RESOURCE_CAP_OUT**: 24h 평균 **12,809 MW**. 범위 12,308(HE20) - 13,384(HE23) MW. 9/26 브리핑 9,915 MW 대비 **+2,894 MW 급증** — 추계 강제 및 계획 정기 정비 시즌 본격 진입 시사.
- **HE18-20 아웃티지**: 12,308-12,594 MW 잔존. 해당 구간 순부하 48,635-59,723 MW를 가용 열병합이 커버해야 하는 구조 → 12 GW+ 아웃티지 환경에서 ramping 용량 충분성이 spike 강도를 결정.
- **HE23 아웃티지 13,384 MW**: 당일 최고치. 야간 계획 정비 복귀가 익일(10/1) 오전까지 지연되는 경우 아침 수급 타이트 가능. 단, HE23-24는 저부하·고풍력으로 실질 리스크는 제한적.

---

## 시간대별 전망 요약

| HE | 부하(MW) | 순부하(MW) | 태양광(MW) | 풍력(MW) | 아웃티지(MW) | 가격 방향 | BESS 시사 |
|----|----------|-----------|------------|---------|------------|-----------|----------|
| 1 | 62,628 | 36,306 | 0 | 25,502 | 12,608 | 저~중저 | 충전 |
| 3 | 58,864 | 32,351 | 0 | 25,679 | 12,608 | 저 | 충전 핵심 |
| 6 | 58,733 | 34,031 | 0 | 23,944 | 12,679 | 저 | 충전 |
| 8 | 61,370 | 37,141 | 512 | 22,873 | 12,778 | 저 | 충전 |
| 9 | 62,153 | 31,200 | 6,769 | 23,157 | 12,995 | 저 | 충전 |
| **11** | 68,645 | **23,195** | 19,678 | 24,619 | 13,289 | **매우 저 (음전력 가능)** | 충전 강화 |
| 13 | 75,147 | 27,958 | 22,777 | 23,211 | 13,288 | 저~중저 | AS 대기 |
| 16 | 81,547 | 39,653 | 20,351 | 20,626 | 12,882 | 중~고 | 방전 준비 |
| 17 | **81,647** | 43,545 | 17,685 | 19,665 | 12,650 | 고 | 방전 개시 |
| **18** | 80,865 | 48,635 | 12,829 | 18,724 | 12,594 | **고 (spike 진입)** | **방전 핵심** |
| **19** | 78,646 | 55,585 | 4,856 | 17,692 | 12,394 | **최고 (spike)** | **방전 핵심** |
| **20** | 76,931 | **59,723** | 238 | 16,671 | 12,308 | **최고** | **방전 핵심** |
| 21 | 74,950 | 58,364 | 0 | 16,301 | 12,609 | 고 | 방전 지속 |
| 23 | 69,070 | 53,035 | 0 | 15,710 | 13,384 | 중저 | 충전 전환 |

---

## Cross-Check 갭 분석

- **AG2 vs Yes Energy**: AG2 미호출. 부하·재생에너지 갭 분석 불가. Yes Energy 단독 의존.
- **Enverus vs Yes Energy**: Enverus 미호출. Net load / solar / wind 교차 확인 불가.
- **Smartbidder vs 자체 추정**: MSAL 만료. P(DA>RT), P(RT>$100), AS 가격 예측 전혀 불가.
- **조치 권고**: Smartbidder MSAL client_secret 갱신 P0 우선순위. 갱신 전까지 HE19-20 RT spike 리스크 보수적 가정 유지. bess-optimizer에 가격 불확실성 폭 확대 고지.

---

## Risks / Watch

1. **Evening Ramp 강도 (HE18-19)**: 단일시간 +6,950 MW 순부하 급등. 태양광 -7,973 MW/hr 붕괴 + GR_WEST 풍력 지속 약화(18,724→17,692 MW)가 동시 발생. 12,394 MW 아웃티지 환경에서 gas ramping 가능성이 spike 진폭을 결정하는 핵심 변수. 당일 최대 리스크 시간대.
2. **미드데이 음전력 리스크 (HE10-13)**: 순부하 23,195-27,958 MW + 21.5 GW 고풍력 → RT 음전력 현실적. DA에서는 gas unit들이 shutdown 회피를 위해 입찰가 낮추더라도 $0 근방 형성 예상. BESS 충전 기회이지만 price signal 시그널이 약하므로 RT 위주 충전 전략 검토 권고.
3. **GR_WEST 풍력 주간 급락 지속**: HE3 16,481 MW → HE24 6,230 MW (-62%). STWPF 추가 하향 편차 발생 시 HE17-21 가격 상방 추가 압력. congestion-analyst에 GR_WEST 전송 제약 binding 확률 확인 권고.
4. **아웃티지 급증 (+2,894 MW vs 9/26)**: 12,809 MW 평균은 추계 정비 시즌 최고 수준권. 강제 outage 추가 발생 시 HE18-20 reserve margin 급박. HE23 13,384 MW(최고치) 야간 복귀 지연 여부 모니터링 필요.
5. **GR_COASTAL 저녁 완충 효과 한계**: HE18에서 3,566 MW 피크로 evening ramp 일부 완충하나, 단일시간 순부하 +6,950 MW 대비 효과는 제한적. GR_SOUTH/NORTH 저녁 약보합 전제 시 완충 총량 ~1 GW 수준.
6. **데이터 공백 지속**: Smartbidder MSAL 만료, AG2/Enverus 미호출. 가격 view 신뢰도 구조적 저하. 모든 가격 방향 분석은 Yes Energy 단독 수급 추론에 기반.

---

*데이터 기준: Yes Energy DAM Bidclose vintage (2026-09-29 fetch, real — verified). Smartbidder MSAL 만료로 미가용. AG2, Enverus 미호출. 모든 시각 CT (America/Chicago). Spread 부호: DA−RT, 양수 = short DA signal.*
