# ERCOT D+1 (2026-10-09) Market Briefing

> **데이터 기준**: Yes Energy bidclose (D+1 BidClose vintage) — 2026-10-08 fetch
> **발행**: 2026-10-08 (CT) | **요일**: 금요일 (WDPEAK: HE7-22, OFFPEAK: HE1-6, HE23-24)
> **Smartbidder**: [Smartbidder N/A — client_secret 만료] — 가격 예측·AS 예측·P(DA>RT) 정량치 없음
> **AG2 / Enverus**: 미호출 — 크로스체크 불가
> **모든 시각**: CT (America/Chicago) | **Spread 부호**: DA−RT (양수 = short DA signal)

---

## Headline

10월 9일(금): 태양광 또 다시 31 GW 고원(HE12 **31,554 MW** — 전일 30,472 MW 경신) + GR_WEST 야간 대역풍 급강세(HE24 9,541 MW, 24h 평균 5,447 MW — 전일 4,132 MW 대비 +32%)의 복합 작용으로, Duck curve 깊이 **35,062 MW**로 전일 대비 약 2 GW 축소. 순부하 최저 HE11 **24,251 MW** (전일 25,380 MW보다 깊음) — 미드데이 음전력 리스크 전일 수준 이상. 저녁 HE18→HE19 단일 시간 순부하 급등 **+13,001 MW** (전일 +12,753 MW보다 가팔라 spike 강도 유사). 그러나 야간 강풍으로 HE20 이후 순부하가 전일보다 빠르게 완화 → 야간 충전 단가 하락 예상. **미드데이 저가 충전 + HE18-19 방전 사이클 전략 유효.**

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h 평균 **59,699 MW** (전일 59,853 MW 대비 −154 MW — 금요일이나 실질적 동일). 피크 HE17 **74,445 MW**, 2nd peak HE16 **73,451 MW**. 최저 HE5 **47,835 MW**. 10월 금요일 수요는 목요일 대비 유의미한 감소 없이 산업·상업 조업일 정상 수준 유지.

- **Net Load (ERCOT NET_LOAD_FORECAST_BID_CLOSE)**: 24h 평균 **41,759 MW** (전일 43,695 MW 대비 −1,936 MW — 강풍 기여). 최저 HE11 **24,251 MW** → 최고 HE20 **59,313 MW** (일중 변동폭 +35,062 MW). Evening ramp 상세:
  - HE17 (39,925 MW) → HE18 (45,550 MW): **+5,625 MW** — 태양광 낙하 시작
  - HE18 (45,550 MW) → HE19 (58,551 MW): **+13,001 MW** — 단일 시간 최대 급등 (전일 +12,753 MW보다 가파름)
  - HE19 (58,551 MW) → HE20 (59,313 MW): **+762 MW** — 순부하 정점, 이후 강풍으로 빠른 완화
  - **총 HE17→HE20: +19,388 MW (3시간)**

- **Morning Solar Ramp-down (Net load 급락)**: HE8 (48,073 MW) → HE9 (38,435 MW, −9,638) → HE10 (25,098 MW, −13,337) → HE11 (24,251 MW, −847). HE9→HE10 단일 시간 −13,337 MW 급락 — 전일(−13,041 MW)보다도 가파름. 태양광 HE9→HE10 11,144 → 27,437 MW 투입 효과.

- **Outages (TOTAL_RESOURCE_CAP_OUT)**: 24h 평균 **20,258 MW** (전일 ~20,000 MW 수준과 동일). HE1-17 구간 20,391-20,451 MW로 고수준 유지. HE19-20: 20,234-20,235 MW. 주목: **HE24에 17,868 MW로 급감** (-2,346 MW) — 일부 발전기 야간 계획 복귀 가능성. 추계 정비 고점 국면 지속.

---

## Renewable Supply

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h 평균 **11,801 MW** (전일 11,540 MW 대비 +261 MW). 피크 HE12 **31,554 MW** (전일 30,472 MW 경신). HE11-HE16 연속 7시간 **29,878-31,554 MW 고원** 유지. 10월 9일 기준으로도 이례적 강세 지속 — 맑은 대기·청명한 가을 날씨 패턴 연속. 일출: HE8 567 MW → HE9 11,144 MW (+10,577) → HE10 27,437 MW (+16,293). 일몰: HE18 22,775 MW → HE19 6,329 MW (−16,446) → HE20 96 MW (−6,233).

- **Wind (ERCOT WIND_COPHSL_BIDCLOSE)**: 24h 평균 **5,447 MW** (전일 4,132 MW 대비 **+1,315 MW, +32%** — 유의미한 강세 전환). 야간 강세: HE1 8,292 MW. 미드데이 최저 HE10 **1,656 MW** (태양광 glut와 동시). 저녁 이후 급속 회복: HE21 9,348 → HE22 11,311 → HE23 12,802 → **HE24 13,721 MW**. 전일(HE24 7,725 MW) 대비 야간 풍력이 거의 두 배 수준으로 강화.

- **지역별 풍력**:
  - **GR_WEST (STWPF)**: HE1 5,766 MW → HE10 **182 MW** (거의 소멸, 전형 대륙성 낮 억제) → HE17 1,221 MW → **HE24 9,541 MW** (강한 야간 대역풍 복귀). 전일 HE24 대비 9,541 vs ~6,041 MW — 대역풍 강화 뚜렷.
  - **GR_NORTH (COPHSL)**: 전일 대비 유사, HE24 867 MW 최고. 기여 미미.
  - **GR_COASTAL (STWPF)**: HE15-17 991-995 MW (저녁 해풍 피크). HE8-9 800-844 MW (아침). 전일과 유사 패턴.
  - **GR_SOUTH (STWPF)**: HE22-23 812-821 MW. 저녁 소폭 기여.

---

## Price View (정성 추론 — Smartbidder 미가용)

**[Smartbidder N/A — client_secret 만료]. 이하는 net load shape 기반 방향·시사 추론. 신뢰도: 중저 (절대 가격 불확실).**

| HE 구간 | 순부하 (MW) | 가격 압력 방향 | BESS 시사 |
|---------|------------|--------------|----------|
| HE1-6 (야간, 강풍) | 40,539-44,375 | 저~중저 — 전일 대비 낮을 가능성 (강풍) | 충전 핵심 구간, 단가 유리 |
| HE7-8 (아침 ramp) | 46,982-48,073 | 중 (태양광 전 열원 수요) | 충전 마무리 |
| HE9-10 (태양 급등) | 25,098-38,435 | 급락 — 저~매우 저 | 주의: 급변 구간 |
| **HE11-13 (미드데이 최저)** | **24,251-31,782** | **매우 저 / 음전력 리스크** | **충전 강화 — 저가 피크** |
| HE14-16 (오후 상승) | 35,295-38,545 | 저~중 (태양 지속) | AS 대기, 방전 준비 |
| HE17 (전환점) | 39,925 | 중~고 진입 | 방전 개시 신호 |
| **HE18 (태양 낙하)** | **45,550** | **고 — spike 진입** | **방전 핵심** |
| **HE19 (단일 최대 ramp)** | **58,551** | **최고 — spike 가능** | **방전 핵심** |
| **HE20 (순부하 정점)** | **59,313** | **최고 (전일 62,356보다 낮음)** | **방전 핵심, 단 풍력 복귀로 완화 빠름** |
| HE21-22 (야간 강풍 복귀) | 49,129-53,896 | 빠른 하락 — 전일보다 큰 폭 완화 | 방전 조기 종료 고려 |
| HE23-24 (대역풍 최고조) | 40,539-44,590 | 중저~저 | 충전 전환 |

**DA Energy 방향 추정**: 24h 평균 $25-40/MWh (Smartbidder 미가용). HE11-12 미드데이 $0-$10/MWh (음전력 가능), HE18-20 $60-$150/MWh (spike 가능). 단, 전일 대비 야간 강풍으로 HE21-24 가격은 전일보다 낮을 가능성.

**AS 방향 (정성)**:
- **RRS**: HE19 순부하 +13,001 MW/h + 20,235 MW outage → RT spike 트리거 조건. DA RRS 수요 높을 가능성.
- **ECRS**: HE9→HE10 순부하 -13,337 MW/h (전일 경신) — 태양광 ramp up ECRS 필요. 미드데이 이후 완화.
- **Non-Spin**: 미드데이 여유 → HE18-20 구간 부족.
- **P(DA>RT)**: Smartbidder 미가용. 추론: HE11-14 P(DA>RT) 높을 가능성, HE18-20 P(DA<RT) 높을 가능성.

---

## Key Drivers

1. **태양광 이례적 강세 연속 (2일 연속 30 GW+)**: HE12 31,554 MW — 전일 30,472 MW를 경신하는 신고. 10월 초 가을 청명 날씨 패턴이 태양광 발전을 여름 수준으로 유지. 미드데이 순부하를 24 GW대로 눌러 전 구간 가격 구조 결정.

2. **GR_WEST 야간 대역풍 급강화 (+32% 풍력)**: HE24 GR_WEST 9,541 MW (전일 동시간 ~6 GW대). 야간 strong wind regime으로의 전환 명확. 미드데이는 전형적 대륙성 억제(182 MW)이나, 저녁~야간 빠른 복귀가 HE20 이후 순부하를 전일보다 빠르게 낮춤. 충전 단가 개선, 방전 창 단축 압박.

3. **HE18→HE19 순부하 급등 +13,001 MW — 전일 경신**: 태양광 소멸 + 풍력 아직 회복 미흡 + 부하 70,000 MW대 조합. 20,235 MW outage가 reserve를 압박. HE18-19가 pricing의 핵심 창. 전일과 거의 동일한 spike 리스크 지속.

4. **Outage HE24 급감 (17,868 MW)**: 전일 동시간 ~19,846 MW 대비 -1,978 MW 추가 감소. 발전기 야간 계획 복귀 가능성 — 다음날(10월 10일 토요일) reserve margin 개선 시그널. 단, 오늘(10/09) 피크 구간에는 여전히 20,234-20,451 MW 유지.

5. **전일 (10/08) 대비 핵심 변화 요약**: 풍력 +32%(야간 집중), 태양광 소폭 상향(+261 MW avg), 부하 유사(-154 MW), 순부하 −1,936 MW. Duck curve 깊이 35,062 MW(전일 36,976 MW 대비 -1,914 MW 축소). Net load peak 전일 62,356 → 59,313 MW (-3,043 MW) — 저녁 리스크 소폭 완화.

---

## Data Source Cross-Check

- **Smartbidder vs 자체 추론**: [Smartbidder N/A — client_secret 만료]. 가격 예측 정량 비교 불가.
- **AG2 vs Yes Energy**: AG2 미호출. 비교 불가 (N/A).
- **Enverus vs Yes Energy**: Enverus 미호출. 비교 불가 (N/A).
- **전일(10/08) 브리핑 추정치 vs 실측**:
  - 10/08 브리핑 DA Energy avg 추정 $25-40/MWh — 실측 가격 미확인 (Smartbidder 없음). 방향 검증 불가.
  - 10/08 브리핑 HE18-19 spike 리스크 flag → 실제 발생 여부 미확인.
  - 시사점: Smartbidder 복구 없이는 정량적 가격 예측 검증 구조 자체가 불가. 긴급 secret 갱신 필요 (Ascend rep 연락).

---

## Risks / Watch

1. **HE18-19 가격 spike (최고 리스크)**: 순부하 +13,001 MW/h (HE18→HE19) + 20,235 MW outage. 전일보다 ramp 가파름. RT $150+ spike 가능. GKS BESS 방전 타이밍 핵심.

2. **미드데이 음전력 (HE10-13)**: 순부하 24,251-31,782 MW. Solar 27-31 GW + Wind 2 GW = 최대 33 GW 재생에너지. 추가 curtailment 미완시 RT 음전력 진입 가능. DA 비드가 이를 반영했다면 DA>RT spread 확대 → 충전 단가 유리.

3. **GR_WEST 야간 풍력 급강세로 HE20-21 조기 완화**: Net load HE20 59,313 MW에서 HE21 53,896 MW, HE22 49,129 MW로 빠른 하강. 방전 포지션 조기 종료 검토 필요. 전일(HE21 58,759 MW → 56,779 MW) 대비 훨씬 빠른 완화.

4. **Smartbidder 미가용 (운영 리스크 지속)**: 2일 연속 AS 예측·P(DA>RT) 없이 운영. bess-optimizer, dart-virtual-trader는 net load curve 기반 방향 추론 적용 권고. Ascend rep에 client_secret 갱신 긴급 요청 필요.

5. **Friday 수요 하방 서프라이즈 가능성**: 금요일은 일부 상업·산업 조업 감소 가능. 실제 수요가 forecast 59,699 MW 대비 1-2 GW 하락 시 저녁 spike 폭 완화 (긍정). 상방 서프라이즈(예: 기온 상승)는 HE18-19 spike 강화.

6. **HE24 outage 급감 (17,868 MW)**: 발전기 복귀가 예상보다 지연되면 토요일(10/10) 수급에 영향. 반대로 계획대로 복귀 시 reserve 개선.

---

## 시간대별 데이터 요약

| HE | 부하(MW) | 순부하(MW) | 태양광(MW) | 풍력(MW) | 아웃티지(MW) | Peak구분 |
|----|---------|----------|----------|--------|-----------|---------|
| 1 | 53,004 | 44,375 | 0 | 8,292 | 20,429 | OFFPEAK |
| 2 | 50,677 | 42,646 | 0 | 7,665 | 20,429 | OFFPEAK |
| 3 | 49,001 | 41,944 | 0 | 6,761 | 20,429 | OFFPEAK |
| 4 | 48,039 | 41,934 | 0 | 5,874 | 20,429 | OFFPEAK |
| 5 | 47,835 | 42,433 | 0 | 5,107 | 20,429 | OFFPEAK |
| 6 | 48,937 | 44,184 | 0 | 4,491 | 20,429 | OFFPEAK |
| 7 | 51,062 | 46,982 | 0 | 3,800 | 20,429 | WDPEAK |
| 8 | 51,998 | 48,073 | 567 | 3,169 | 20,451 | WDPEAK |
| 9 | 52,691 | 38,435 | 11,144 | 2,583 | 20,279 | WDPEAK |
| **10** | 55,424 | 25,098 | 27,437 | 1,656 | 20,393 | WDPEAK |
| **11** | 59,104 | **24,251** | 31,299 | 2,136 | 20,391 | WDPEAK |
| **12** | 62,668 | 27,438 | **31,554** | 2,218 | 20,391 | WDPEAK |
| 13 | 65,971 | 31,782 | 30,681 | 2,228 | 20,391 | WDPEAK |
| 14 | 69,092 | 35,295 | 30,279 | 2,340 | 20,391 | WDPEAK |
| 15 | 71,644 | 37,305 | 30,510 | 2,654 | 20,391 | WDPEAK |
| 16 | 73,451 | 38,545 | 30,674 | 3,003 | 20,413 | WDPEAK |
| **17** | **74,445** | 39,925 | 29,878 | 3,449 | 20,391 | WDPEAK |
| 18 | 73,454 | 45,550 | 22,775 | 4,070 | 20,330 | WDPEAK |
| **19** | 70,508 | **58,551** | 6,329 | 5,064 | 20,235 | WDPEAK |
| **20** | 66,547 | **59,313** | 96 | 6,975 | 20,234 | WDPEAK |
| 21 | 63,521 | 53,896 | 0 | 9,348 | 20,214 | WDPEAK |
| 22 | 60,829 | 49,129 | 0 | 11,311 | 20,214 | WDPEAK |
| 23 | 57,947 | 44,590 | 0 | 12,802 | 20,214 | OFFPEAK |
| **24** | 54,921 | 40,539 | 0 | **13,721** | **17,868** | OFFPEAK |
| **AVG** | **59,699** | **41,759** | **11,801** | **5,447** | **20,258** | |

---

*데이터 기준: Yes Energy BidClose D+1 forecast (2026-10-08 fetch). Smartbidder MSAL 만료 — 가격 예측 미가용 [Smartbidder N/A — client_secret 만료]. AG2/Enverus 미호출. 모든 시각 CT (America/Chicago). Spread 부호: DA−RT, 양수 = short DA signal.*
