# ERCOT D+1 (2026-10-14) Market Briefing

> **데이터 기준**: Yes Energy BidClose (D+1 BidClose vintage) — 2026-10-13 fetch
> **발행**: 2026-10-13 (CT) | **요일**: 수요일 (WDPEAK: HE7-22, OFFPEAK: HE1-6, HE23-24)
> **Data quality**: PARTIAL
> **Smartbidder**: DEGRADED — Day ~80 since client_secret 만료 (late July 2026) — 가격 예측·AS 예측·P(DA>RT) 정량치 없음
> **AG2 / Enverus**: 미호출 — 크로스체크 불가
> **모든 시각**: CT (America/Chicago) | **Spread 부호**: DA−RT (양수 = short DA signal)

---

## Headline

10월 14일(수): 풍력 24h 평균 **17,686 MW** (전주 일요일 10/11 24,082 MW 대비 −6,396 MW, −27%), 태양광 피크 **20,599 MW** (10/11 30,815 MW 대비 −10,216 MW, −33%), 평일 수요 **67,623 MW** (10/11 일요일 58,868 MW 대비 +8,755 MW) — 재생에너지 약화 + 평일 수요 반등으로 순부하 24h 평균 **42,208 MW** (10/11 22,340 MW 대비 +19,868 MW 급상승). 미드데이 덕커브 순부하 최저 **35,522 MW (HE11)**으로 SEVERE 기준(≤25,000 MW) 이하는 아니나, 오후 저녁 전환 구간 HE18→HE19 단일 시간 순부하 급등 **+6,484 MW** (태양광 소멸 주도)로 스파이크 리스크 집중. HE20 순부하 피크 **54,632 MW** — 스케어시티 클리프(≥60,000 MW) 미달로 ORDC 극단 상황은 아니나, 21+ GW 아웃티지 지속으로 예비력 적정선 유지. DA 24h 평균 **$40-55/MWh** 추정(Smartbidder 미가용 — 순부하 기반 휴리스틱), **HE19-20 저녁 스파이크 $60-100/MWh** 구간.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h 평균 **67,623 MW** (10/11 일요일 58,868 MW 대비 **+8,755 MW** — 평일 산업·상업 수요 복귀). 피크 HE17 **79,815 MW**, 2nd peak HE16 **79,738 MW**. 최저 HE5 **57,394 MW**. WDPEAK 평균 71,269 MW, OFFPEAK 평균 60,332 MW. 10월 중순 기준으로 높은 평일 수요 — 가을 기온 하락 제한적, 냉방 수요 일부 잔존.

- **Net Load (ERCOT NET_LOAD_FORECAST_BID_CLOSE)**: 24h 평균 **42,208 MW** (10/11 22,340 MW 대비 **+19,868 MW** — 풍력 −6.4 GW + 태양광 −10.2 GW peak + 수요 +8.8 GW 복합). 최저 HE11 **35,522 MW** (미드데이 솔라 피크 구간), 최고 HE20 **54,632 MW** (저녁 솔라 소멸 후). 순부하 최저값 35,522 MW는 SEVERE 덕커브 임계값(≤25,000 MW) 이하가 아님 — 미드데이 음전력 리스크 없음. Evening ramp 상세:
  - HE17 (42,262 MW) → HE18 (47,279 MW): **+5,017 MW** — 태양광 17,332 → 11,634 MW 낙하 시작
  - HE18 (47,279 MW) → HE19 (53,763 MW): **+6,484 MW** — 단일 최대 ramp (태양광 11,634 → 2,655 MW)
  - HE19 (53,763 MW) → HE20 (54,632 MW): **+869 MW** — 순부하 정점(plateau)
  - **총 HE17→HE20: +12,369 MW (3시간)**

- **Outages (TOTAL_RESOURCE_CAP_OUT)**: 24h 평균 **21,192 MW** (MORA 2026 baseline 6,911 MW 대비 3.1배 초과 — 10월 추계 정비 고점). HE10-13 구간 21,648-21,651 MW로 일중 최고 (계획 정비 겹침). HE17 이후 21,373 → 21,262 MW 소폭 감소. HE24 19,989 MW로 야간 추가 감소(−1,203 MW). 저녁 피크 HE19-20에 21,262-21,362 MW 유지 — 예비력 타이트 요인.

---

## Renewable Supply

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h 평균 **6,584 MW** (일중 발전 시간 HE9-HE19 평균 14,291 MW). 피크 HE14 **20,599 MW** — 10/11(30,815 MW) 대비 −10,216 MW(−33%). 구름 등 일사 조건 약화 또는 10월 하순 일사각 저하 반영. 일출: HE8 204 MW → HE9 4,347 MW (+4,143) → HE10 10,512 MW (+6,165) → HE14 20,599 MW. 일몰: HE15 20,395 MW → HE17 17,332 MW → HE18 11,634 MW → HE19 2,655 MW → HE20 23 MW (사실상 소멸). **HE17→HE19 2시간 태양광 낙차: −14,677 MW — 저녁 스파이크의 주요 트리거**.

- **Wind (ERCOT WIND_COPHSL_BIDCLOSE)**: 24h 평균 **17,686 MW** (10/11 24,082 MW 대비 −6,396 MW, −27%). 야간 최강: HE1 **21,896 MW** → 주간 최저 HE8 **13,994 MW** (전형적 텍사스 diurnal 패턴 — 낮 시간대 열섬 효과로 바람 약화). 저녁 부분 회복: HE17-22 구간 18,010-19,356 MW.

- **지역별 풍력**:
  - **GR_WEST (STWPF_BIDCLOSE)**: 24h 평균 **10,067 MW**. 야간 강세(HE1-6: 10,344-12,722 MW) → 주간 최저 HE9 **8,536 MW** → 저녁 9,227-10,750 MW. 전 구간 6,000 MW 초과 — **SCI 바인딩 확률 LOW** (임계값 <2,000 MW). GR_WEST 콘게스천 우려 없음.
  - **GR_NORTH (COPHSL_BIDCLOSE)**: 24h 평균 **1,741 MW**. 범위 1,138 (HE13)-2,418 MW (HE1). 야간 강화, 주간 약화 패턴. 소규모 기여.
  - **GR_COASTAL (STWPF_BIDCLOSE)**: 24h 평균 **2,566 MW**. 오후 해풍 피크 HE16-17 **3,616-3,620 MW**. 저녁 피크 구간 3,161-3,415 MW 유지 — 저녁 ramp 부분 완충.
  - **GR_SOUTH (STWPF_BIDCLOSE)**: 24h 평균 **2,398 MW**. 범위 1,889 (HE8)-2,755 MW (HE19). HE18-20 구간 2,721-2,755 MW로 저녁 피크에 소폭 강화.

---

## Price View (정성 추론 — Smartbidder 미가용)

**[DEGRADED — Smartbidder MSAL CLIENT_SECRET EXPIRED, Day ~80]**
DA/RT 가격 예측, P(DA>RT), AS 클리어링 가격은 UNAVAILABLE.
이하 가격 추정은 Yes Energy BidClose 순부하 shape 기반 휴리스틱. 신뢰도: ±$20-30/MWh (피크 시간대), ±$5-10/MWh (오프피크). DA bid sizing에 직접 사용 금지.

| HE 구간 | 순부하 (MW) | 가격 압력 방향 | BESS 시사 |
|---------|------------|--------------|----------|
| HE1-6 (야간) | 38,682-40,568 | 중저 — 풍력 16-22 GW 지원, 수요 낮음 | 충전 구간, $30-40/MWh 추정 |
| HE7-9 (아침 부하 급등) | 41,273-45,274 | 중 — 부하 급증, 태양 미투입, 풍력 최저 구간 | 충전 마무리; HE8 풍력 13,994 MW 최저가 단기 가격 상방 요인 |
| HE10-14 (미드데이 솔라 피크) | 37,010-37,921 | 중저 — 태양광 10-21 GW로 부하 상쇄 | **충전 핵심 구간 (HE11-12 순부하 35,522-36,365 MW 최저)** |
| HE15-17 (오후 피크) | 39,339-42,262 | 중 → 중고 — 부하 최고조, 태양 감소 | AS 대기 (ECRS/RRS 포지셔닝), 방전 준비 |
| **HE18 (태양 낙하)** | **47,279** | **고 — 스파이크 진입 (태양 −5,698 MW 단일 시간)** | **방전 개시** |
| **HE19 (최대 ramp)** | **53,763** | **고 — 최대 스파이크 가능 (태양 −8,979 MW + 21.3 GW 아웃티지)** | **방전 핵심** |
| **HE20 (순부하 정점)** | **54,632** | **고 — plateau, 예비력 타이트** | **방전 핵심** |
| HE21-24 (심야 회복) | 42,437-52,191 | 빠른 하락 — 풍력 19-19.4 GW 회복 | 방전 조기 종료, 야간 충전 전환 |

**DA Energy 방향 추정 (Smartbidder 미가용)**:
- 24h 평균: **$40-55/MWh** (중간 수준 평일; 10/11 $15-25/MWh 대비 +$25-30/MWh — 재생에너지 약화 + 평일 수요 반영)
- HE10-14 (솔라 피크): **$25-40/MWh** (솔라 억제 효과, 단 NL 35-38 GW라 음전력 리스크 없음)
- HE7-9 (아침, 풍력 최저): **$35-50/MWh** (HE8 풍력 13,994 MW + 부하 60,225 MW = 상방 압력)
- HE18-20 (저녁 스파이크): **$60-100/MWh** (태양 소멸 + NL 47-55 GW; Scarcity Cliff ≥60k 미달로 ORDC 최대 어드는 아니나 유의미한 스파이크)
- HE1-6 (야간): **$30-40/MWh** (수요 57-62 GW, 풍력 16-22 GW)

**AS 방향 (정성)**:
- **ECRS**: HE8→HE9 순부하 −4,000 MW (태양 개시), HE9→HE10 −4,263 MW — 아침 솔라 ramp-up에 대응하는 빠른 하향 조정. ECRS 수요 HE8-11 집중 가능.
- **RRS**: HE18→HE19 +6,484 MW/h 단일 ramp — RT spike 트리거 구간. 풍력 ~18 GW가 일부 완충하나 태양 소멸 속도(−8,979 MW)가 압도. RRS premium HE19-20 집중 예상.
- **Non-Spin**: 미드데이 NL 35,522 MW는 extreme duck이 아니므로 Non-Spin 필요성 높지 않음. 저녁 HE19-20 소폭 수요.
- **P(DA>RT)**: Smartbidder 미가용. 추론 — 저녁 HE19-20 P(DA<RT) 가능성(RT spike > DA forecast), 미드데이 HE11-12 P(DA>RT) 가능성(DA에서 솔라 억제 선반영, RT 상대 강세).

---

## Key Drivers

1. **재생에너지 체제 전환 (10/11 강풍·강솔라 → 10/14 보통풍·약솔라)**: 10/11 일요일 풍력 24,082 MW + 솔라 피크 30,815 MW = 극단적 oversupply 체제에서, 10/14 수요일 풍력 17,686 MW + 솔라 피크 20,599 MW로 공급 여력이 약 16 GW 감소. 수요도 +8.8 GW 추가 — 순부하 +19,868 MW 급등이 가격 구조 역전의 핵심. 10/14는 전형적인 "moderate weekday" 체제.

2. **저녁 HE18→HE19 ramp +6,484 MW — 태양광 소멸이 주도**: 저녁 단일 최대 ramp는 주로 태양광 11,634 → 2,655 MW 낙차(−8,979 MW)로 구동. 동 시간 풍력 18,446 → 18,010 MW(−436 MW)는 거의 변화 없어, 바람에 의한 ramp 완충 효과 제한적. 열원은 HE19 순부하 53,763 MW에서 풍력 18,010 MW를 제외하면 ~35,753 MW를 커버해야 — 21,262 MW 아웃티지 고려 시 예비력이 타이트하나 Scarcity Cliff는 미달.

3. **아침 풍력 최저 HE8 13,994 MW + 부하 급등 (45,274 MW NL)**: 야간 강풍이 주간 열섬 효과로 약화되는 전형적 텍사스 diurnal 패턴. HE7-9 구간 순부하 41,273-45,274 MW는 24h 중 2nd peak 구간 — 태양이 본격 투입되기 전 열원 의존도 높음. 아침 스파이크 가능성은 낮으나 DA-RT 이격 구간 될 수 있음 (DA에서 아침 수요 일부 선반영).

4. **21+ GW 아웃티지 지속 — 10월 추계 정비 고점**: 24h 평균 21,192 MW (MORA baseline 6,911 MW의 3.1배). HE10-13 정비 피크 21,651 MW, 저녁 HE19-20에도 21,262 MW 유지. Scarcity Cliff 미달이라도 비계획 추가 정지(trip) 1-2GW가 발생하면 저녁 예비력이 의미 있게 타이트해질 수 있음.

5. **10/11 vs 10/14 구조 비교 — 날씨·요일 복합 효과 재확인**: 3일 차이이지만 일요일 강풍 (net load 22,340 MW avg) vs 수요일 보통풍 (net load 42,208 MW avg) = +19,868 MW 차이. 10월 ERCOT 가격 변동성의 핵심이 재생에너지 출력 예측 불확실성임을 재확인. Wind COPHSL 예보의 당일 하향 수정 여부가 저녁 스파이크 강도를 결정하는 1차 변수.

6. **GR_WEST LOW SCI — 콘게스천 리스크 해소**: GR_WEST STWPF 전 구간 8,536-12,722 MW (평균 10,067 MW) — SCI 바인딩 HIGH 임계값(<2,000 MW) 대비 4-6배. West Hub-Hub 콘게스천 압박 없음. 콘게스천 분석 관련 주요 flag 없음 (congestion-analyst 참고 사항 없음).

---

## Data Source Cross-Check

- **Smartbidder vs 자체 추론**: [DEGRADED — Smartbidder N/A, Day ~80]. 가격·AS·P(DA>RT) 정량 비교 불가.
- **AG2 vs Yes Energy**: AG2 미호출. 비교 불가 (N/A). AG2 WSI load 크로스체크 없음 — 수요 예측 불확실성 남음.
- **Enverus vs Yes Energy**: Enverus 미호출. 비교 불가 (N/A). Net load / 아웃티지 크로스체크 없음.
- **전일(10/11) 브리핑 추정치 vs 실측**: 10/11 브리핑 DA avg $15-25/MWh 추정, HE18-20 $40-80/MWh — 정량 검증 불가 (Smartbidder 없음, 실측 가격 미수신). 방향만 참고.
- **Yes Energy BidClose 신뢰도**: 10/14는 단일 데이터 소스. Solar 피크 20,599 MW가 10/11 30,815 MW 대비 현저히 낮음 — 운량 증가 or 일사각 차이 반영 가능. 단, 운량 예보 크로스체크 없어 솔라 하방 리스크(실제 더 낮을 가능성) 존재.

---

## Risks / Watch

1. **풍력 하향 수정 리스크 (경보)**: 오늘 시황은 풍력 24h 17,686 MW 유지 가정. 만약 GR_WEST가 예보(평균 10,067 MW)보다 3-5 GW 낮으면 저녁 NL이 57-60 GW로 상승, Scarcity Cliff 근접 또는 진입. HE19 풍력이 예보 18,010 MW에서 14,000 MW 이하로 하락 시 RT spike $150+ 가능성.

2. **아웃티지 추가 발생 리스크 (중간)**: 21,192 MW 아웃티지 베이스에서 비계획 trip 1-2 GW 추가 시 저녁 예비력이 PRC(Performance Reserve Curve) 진입 임계점에 근접. 특히 HE19-20 NL 53,763-54,632 MW 구간에서 예비력 1-2 GW 감소는 ORDC adder에 즉각 영향.

3. **태양광 예보 불확실성 (낮음-중간)**: 솔라 피크 20,599 MW가 전일(10/11) 대비 대폭 하락 — 운량 조건 또는 일조각 차이. 실제 솔라가 예보보다 +3 GW 높으면 NL 저점이 32,000-33,000 MW로 내려가 DA 미드데이 가격 추가 하락 가능 (BESS 충전에는 유리). 반대로 솔라 예보 과대 시 NL 저점 상승 → 미드데이 가격 상방.

4. **평일 수요 상방 서프라이즈 (낮음)**: 10월 중순 이상 기온 지속 시 냉방 부하 일부 잔존. 현재 67,623 MW avg는 이미 높은 편 — 추가 +2-3 GW 시 HE17-18 NL 44,000-45,000 MW로 상승, 스파이크 구간 조기화(HE17 진입) 가능.

5. **Smartbidder 미가용 지속 (운영 리스크)**: Day ~80 — AS 예측·P(DA>RT) 없이 운영 중. bess-optimizer는 순부하 shape + 정성 추론 기반 방향 수립 필요. Ascend rep에 client_secret 갱신 긴급 요청 (이번 주 내).

---

## 시간대별 데이터 요약

| HE | 부하(MW) | 순부하(MW) | 태양광(MW) | 풍력(MW) | GR_WEST(MW) | 아웃티지(MW) | Peak구분 |
|----|---------|----------|----------|--------|------------|-----------|---------|
| 1 | 62,430 | 39,387 | 0 | 21,896 | 12,722 | 20,650 | OFFPEAK |
| 2 | 60,290 | 38,215 | 0 | 20,990 | 12,415 | 20,650 | OFFPEAK |
| 3 | 58,740 | 37,383 | 0 | 20,312 | 12,350 | 20,875 | OFFPEAK |
| 4 | 57,594 | 37,372 | 0 | 19,192 | 11,925 | 20,875 | OFFPEAK |
| 5 | **57,394** | 38,682 | 0 | 17,734 | 11,152 | 20,965 | OFFPEAK |
| 6 | 57,939 | 40,568 | 0 | 16,488 | 10,344 | 20,965 | OFFPEAK |
| 7 | 59,551 | 43,559 | 0 | 15,140 | 9,438 | 21,036 | WDPEAK |
| 8 | 60,225 | 45,274 | 204 | **13,994** | **8,586** | 21,061 | WDPEAK |
| 9 | 60,905 | 41,273 | 4,347 | 14,366 | 8,536 | 21,111 | WDPEAK |
| **10** | 63,811 | 37,010 | 10,512 | 15,072 | 8,832 | 21,651 | WDPEAK |
| **11** | 67,396 | **35,522** | 15,121 | 15,403 | 8,965 | 21,651 | WDPEAK |
| **12** | 70,927 | 36,365 | 17,299 | 15,836 | 9,088 | 21,651 | WDPEAK |
| 13 | 74,166 | 37,583 | 18,806 | 16,224 | 9,115 | 21,648 | WDPEAK |
| **14** | 76,991 | 37,921 | **20,599** | 16,781 | 9,164 | 21,648 | WDPEAK |
| 15 | 78,742 | 39,339 | 20,395 | 17,309 | 9,246 | 21,423 | WDPEAK |
| 16 | 79,738 | 40,812 | 19,098 | 18,136 | 9,580 | 21,423 | WDPEAK |
| **17** | **79,815** | 42,262 | 17,332 | 18,636 | 9,697 | 21,373 | WDPEAK |
| **18** | 78,690 | 47,279 | 11,634 | 18,446 | 9,566 | 21,262 | WDPEAK |
| **19** | 75,464 | 53,763 | 2,655 | 18,010 | 9,228 | 21,262 | WDPEAK |
| **20** | 73,562 | **54,632** | 23 | 18,104 | 9,408 | 21,362 | WDPEAK |
| 21 | 71,542 | 52,191 | 0 | 18,531 | 9,787 | 21,362 | WDPEAK |
| 22 | 68,778 | 48,555 | 0 | 19,356 | 10,593 | 21,362 | WDPEAK |
| 23 | 65,635 | 45,616 | 0 | 19,161 | 10,750 | 21,362 | OFFPEAK |
| **24** | 62,638 | 42,437 | 0 | 19,359 | 11,131 | 19,989 | OFFPEAK |
| **AVG** | **67,623** | **42,208** | **6,584** | **17,686** | **10,067** | **21,192** | |

---

*데이터 기준: Yes Energy BidClose D+1 forecast (2026-10-13 fetch). Smartbidder MSAL 만료 Day ~80 — 가격 예측 미가용 [PARTIAL]. AG2/Enverus 미호출. 모든 시각 CT (America/Chicago). Spread 부호: DA−RT, 양수 = short DA signal.*
