# ERCOT 전력 트레이딩 Weekly Report — 2026-24 (June 8–14, 2026)

> 작성: 2026-06-15 07:30 CT | Reporter (pure aggregation) | Covers: 2026-06-08 to 2026-06-14
> 출처: pnl-manager, market-analyst (structural update), evaluator, daily reports × 7 (2026-06-08 through 2026-06-14)
> 집계 에이전트: reporter — 자체 분석 추가 없음, 산출물 취합만

---

## Executive Summary

- **GKS 주간 P&L (5 PRODUCTION일)**: 확인된 5일 합산 $27,645.69 (June 8/10/12/13/14). June 9/11은 Tenaska/Ascend IP whitelist 실패로 DEGRADED — 2일 수익 미집계. 주 최고 실적: June 14 $9,820 (Smartbidder 벤치마크 -$3,204 대비 +$13,024 / +406%), June 12 $7,001 (+$1,464 / +26.4%).
- **최우선 시장 구조 변화**: PGRR145 Batch Zero (대규모 부하 연계 프레임워크) Board 승인 확정 (June 2). July 10/15 개발자 제출 마감까지 25일 남음. ERCOT BESS 총 설치량 약 15.5–16.0 GW (June 기록적 COD 월). 92,211 MW 하계 피크 수요 예보 및 폭염 신호.
- **최우선 평가자 이슈 (사용자 조치 필요)**: 3건 Critical — (1) W3 item 0.10 hub-pair LMP 23사이클 미착수, (2) DART Virtual 정산 인프라 4주 이상 불투명, (3) Tenaska/Ascend IP whitelist 21일 중 12일 실패 (57%). 모두 사용자 직접 조치 없이 해결 불가.

---

## 1. GKS Weekly P&L (2026-06-08 to 2026-06-14)

### 1a. Daily Breakdown

| Date | Day | GKS Total ($) | Benchmark ($) | Delta ($) | Delta (%) | Data Status |
|---|---|---:|---:|---:|---:|---|
| 2026-06-08 | Mon | 3,672.78 | 3,672.78 | 0.00 | 0.0% | PRODUCTION (no independent benchmark offset this cycle) |
| 2026-06-09 | Tue | N/A | N/A | N/A | N/A | DEGRADED (Tenaska whitelist failure) |
| 2026-06-10 | Wed | 1,479.59 | 2,718.80 | -1,239.21 | -45.6% | PRODUCTION |
| 2026-06-11 | Thu | N/A | N/A | N/A | N/A | DEGRADED (Tenaska whitelist failure) |
| 2026-06-12 | Fri | 7,000.73 | 5,536.41 | +1,464.32 | +26.4% | PRODUCTION |
| 2026-06-13 | Sat | 5,672.59 | 3,023.68 | +2,648.91 | +87.6% | PRODUCTION |
| 2026-06-14 | Sun | 9,820.00 | -3,204.00 | +13,024.00 | +406% | PRODUCTION (evaluator confirmed) |
| **5-Day Total (PRODUCTION)** | | **27,645.69** | **11,747.67** | **+15,898.02** | **+135%** | PRODUCTION days only |

> 2-day gap (June 9, June 11): Tenaska/Ascend IP whitelist 실패로 실제 P&L 미확인. 주간 전체 합산(7일)은 집계 불가.
> June 8 벤치마크는 GKS가 동일 Smartbidder 전략 파일 운행으로 delta 구조적 $0. 비교 제외.
> June 14 수치는 평가자 문서 인용 (evaluator reports/weekly/evaluator/2026-24.md) — Tenaska 정산 확인 여부 명시 없음.

### 1b. 주간 P&L 하이라이트

- **주 최고 수익일**: June 14 (Sunday) $9,820 — Smartbidder 벤치마크가 -$3,204 손실인 날 GKS는 $9,820 수익, delta +$13,024 (+406%). DA NonSpin 100 MW 브리지, ECRS standing offer, RT 방전이 주 요인.
- **주 최저 수익일**: June 10 (Wednesday) $1,479.59 — RT Energy -$6,949 손실이 전체 수익의 대부분을 상쇄. DA Energy +$6,420 vs RT Energy -$6,950 역방향 구조.
- **가장 우수한 outperform 구간**: June 13 (Saturday) +87.6% — DA NonSpin $3,541 (HE22-23 스파이크), DA ECRS $216 포함.
- **미확인 2일 (June 9, 11)**: 주요 손실 또는 수익이 집계에서 누락되었을 수 있음. 백필 필요.

### 1c. 주요 제품별 특성 (PRODUCTION일 기준)

| Product | 패턴 |
|---|---|
| DA Energy | 전 주 방향 불안정. June 10: +$6,420 DA buy / June 12: -$6,164 DA net buy. Smartbidder 실제 실행과 bess-optimizer 권고 불일치 패턴 지속. |
| RT Energy | June 10: -$6,950 (RT 역방향 손실), June 12: +$5,863, June 14: +$5,863. GKS 노드 RT > DA 구조적 패턴 일부 날에서 확인. |
| DA NonSpin | 꾸준한 수익원 — 매 PRODUCTION일 $1,674-$6,339. HE22-23 야간 스파이크 ($12-13/MWh)에서 가장 큰 기여. |
| DA ECRS | June 12: +$962 (94 MW, HE22-24 clearing) — bess-optimizer가 제외했음에도 실제 청산. 4 consecutive cycles 제외 규칙 오류 (MAJOR-1 평가자 이슈). |
| DART Virtual | 정산 확인 불가 (Tenaska DA bid/offer 0 rows 반복). June 6 확인된 -$5,266 (주간 전 데이터)만 확인. 금주 DART net = 불명 (CRITICAL-2). |

### 1d. 배터리 충방전 요약

| Date | 방전 (Inj) | 충전 (Cons) | 순 | 사이클 수 |
|---|---:|---:|---:|---:|
| 2026-06-08 | 52.81 MWh | 144.31 MWh | -91.50 MWh | 0.72 |
| 2026-06-10 | 19.50 MWh | 142.14 MWh | -122.64 MWh | 0.71 |
| 2026-06-12 | 200.10 MWh | 425.00 MWh | -224.90 MWh | ~2.1 |
| 2026-06-13 | ~82.7 MWh | ~57.7 MWh | +25.0 MWh | 0.41 |
| June 9, 11 | N/A | N/A | N/A | DEGRADED |
| June 14 | N/A | N/A | N/A | (evaluator 확인, 상세 불명) |

---

## 2. ERCOT All-BESS Rankings (2026-01 ~ 2026-04 ESTIMATE)

> 출처: pnl-manager — reports/weekly/bess-revenue-dashboard/2026-24.html, bess-dart-virtual-dashboard/2026-24.html
> **ESTIMATE — settled 아님.** HTML 대시보드: reports/weekly/bess-revenue-dashboard/2026-24.html (gitignored, on disk)

### 2a. Energy + AS Revenue — ERCOT Fleet (PARTIAL)

**기간**: 2026-01-01 ~ 2026-04-03 (93일) | **자원 수**: 327 BESS/ESR | **상태**: PARTIAL (2026-04-04 ~ 2026-04-14 network timeout으로 누락)

| Rank | Resource | Revenue (ESTIMATE) | Opt Rate |
|---:|---|---:|---:|
| 1 | CNLY_ESS_ESR1 | $2,410,000 | 81.9% |
| 2 | ANOL_ESS_ESR1 | (top 3 확인) | — |
| 3 | BOCO_ESS_ESR1 | (top 3 확인) | — |
| ... | ... | ... | ... |
| **85** | **GKS_BESS_ESR1** | **$438,000** | **49.2%** |
| | Fleet Median | — | 51.3% |
| | Fleet Total | **$102,600,000** | — |

**GKS 위치**: 327개 중 **#85 (상위 26%)** — 최적화율 49.2% (Fleet 중앙값 51.3% 미만).
**데이터 품질**: PARTIAL — 10일 갭(2026-04-04~14) 존재. 실제 순위는 변동 가능.

### 2b. DART Virtual Revenue — ERCOT Fleet (ESTIMATE)

**기간**: 2026-01-01 ~ 2026-03-26 (85일 실제) | **노드 수**: 276 | **상태**: 파일명 _2026-05-24이나 실제 데이터는 2026-03-26까지 (불일치 — 조사 필요)

| Rank | Node | Net Revenue (ESTIMATE) | Win Rate | P/L Ratio |
|---:|---|---:|---:|---:|
| 1 | RRANCHES_ALL | $1,260,000 | 35.4% | 8.08 |
| ... | ... | ... | ... | ... |
| **276** | **GKS_BESS_RN** | **-$189,500** | **31.5%** | **3.68** |
| | Fleet Median | — | 31.8% | — |
| | Fleet Total | **$5,720,000** | — | — |

**GKS 위치**: 276개 중 **#276 (최하위)** — net revenue -$189,500. 2026-01-28 단일일 -$248K 영향 포함.
**데이터 품질**: 파일 날짜 불일치(이름 05-24 vs 실제 03-26) 미조사. pnl-manager 메모리에 flagged.

---

## 3. Market Structure Update

> 출처: market-analyst — reports/weekly/structural-update/2026-24.md
> 데이터 소스 주의: ERCOT.com HTTP 403 — JDSupra/RTO Insider 검색 스니펫 + 이차 보도 소스. 세부 내용은 출처 파일 참조.

### 3a. PGRR145 / NPRR1325 — Batch Zero Board 승인 확정 (June 2)

- ERCOT Board가 2026년 6월 2일 PGRR145 (Batch Zero 대규모 부하 연계 프레임워크) 및 NPRR1325를 승인. 약 100 GW 대형 부하 연계 신청 처리 체계 마련.
- **July 10 마감**: TSP들이 동적 안정성 검토 완료 필요. **July 15 마감**: 개발자들이 전체 프로젝트 정보·기술 모델·시운전 계획·증명·수수료 제출 필요.
- PUCT Project 59142 하에 부합 규칙 제정 진행 중. 대상 부하 풀은 2026년 3월 4일 RPG 자격 기준일 기준으로 고정.
- **트레이딩 의미**: Batch Zero 제출량(100 GW 후보 중 실제 서류 제출 비율)이 2027~2029년 순부하 궤적과 BESS 차익거래 스프레드의 주요 선행 지표.

### 3b. NPRR1309 / NOGRR283 (DRRS) — Board 우선 지정 미확인

- 6월 1~2일 Board 회의에서 NPRR1309 (Dispatchable Reliability Reserve Service, 4시간 운전 / 2시간 이내 기동) 및 NOGRR283의 Board Priority 지정 여부 미확인 (이차 보도 없음).
- TAC 2026년 4월 승인 완료. GKS (100 MW/200 MWh, 2시간 지속) — DRRS 자격 경계에 위치. 4시간 조건 충족 시 연간 ~$4.3M 추가 수익 가능 ($5/MWh 기준).
- **Watch**: PUCT 6월 18일 공개 회의 (Project 55750, DRRS 구현 방향 가능성).

### 3c. ERCOT BESS 설치 현황 — 16 GW 접근 (6월 기록적 월)

- Q1 2026 말 약 14.96 GW / 24.6 GWh 상업 운전 (327개 자원).
- 6월 2026: 기록적 COD 월 — ENGIE Five Wells 221 MW (ERCOT 최대 전력 기준), Plus Power ~400 MWh 2개 프로젝트 (ERCOT 최대 에너지 기준). Hunt Energy Network 포함.
- **mid-June 2026 추정 총량**: 약 15.5~16.0 GW. North Zone이 West Zone 추월 (~4.55 GW vs 4.02 GW).
- **GKS 직접 영향**: AS 제품 경쟁 심화 — Non-Spin·RRS·ECRS 조달량 대비 공급 증가 → 구조적 AS 가격 하방 압력. 에너지 차익거래 비중 증가 필요.

### 3d. Summer 2026 Demand Outlook

- 하계 2026 피크 수요 예보: **92,211 MW** (기준), 고시나리오 98 GW 이상.
- 6월 기록 수요 임박 또는 도달: 종전 기록 67,887 MW (6월 1일). "ERCOT expects Texas power demand to break June record in heat wave" (Yahoo Finance/Reuters 인용).
- 계획 예비율 18.3%, 6월 긴급 확률 0.09%.

### 3e. 발전원 Mix 및 정책

- ERCOT 연계 신청 현황 (Q2 2026 기준): 총 432 GW (1,999 프로젝트) — ESS 176 GW(41%), 태양광 158 GW(37%), 가스 48 GW(11%, +22 GW in 12개월), 풍력 46 GW(11%).
- SB 6 (데이터센터 원격 차단 권한), SB 2627 / HB 1500 (가동형 발전 보너스 — $120K/MW June 1 이전 마감 경과, 이후 $80K/MW 유효) 발효.
- Spearmint Energy $450M 파이낸싱 (600 MWh, 2026년 5월) — 대형 BESS 파이낸싱 지속.
- PCM (성과 크레딧 메커니즘): RTC+B(2025년 12월 가동) 병행 구현 목표 2027년 이후 유지. 2027년 이후 신규 BESS 영향.

### 3f. AGS Incentive (NOGRR272)

- $1,500/MW 계통 형성 기술 인센티브 (18개월 창, 약 2026년 5월 26일 시작). $25M 한도. GKS 100 MW → 잠재적 $150,000 인센티브. 평가 창 가동 중 — 마감 임박 압박 없음.

---

## 4. Evaluator — Critical Issues (사용자 검토 필요)

> 출처: evaluator — reports/weekly/evaluator/2026-24.md
> **아래 3건 모두 사용자(jms2527) 직접 조치 없이 해결 불가.**

### CRITICAL-1: W3 Item 0.10 (Hub-Pair LMP) — 23사이클 미착수, 12사이클 기한 초과

- **내용**: 2026-W21 평가자 개선 계획 item 0.10 (hub-pair LMP 15분 데이터 백필) — 23사이클 연속 미착수. W23 계획 목표일 (2026-06-11) 5사이클 전 경과.
- **상업적 영향**: DART virtual HB_HOUSTON / HB_WEST 기준 스프레드 추정이 모두 heuristic. lambda P90이 확인 사이클에서 60~73% 오차. 1.8x right-tail 보정은 근본 해결 아님.
- **근본 원인**: item 0.9의 60GB 디스크 블로커를 item 0.10에도 적용한 것으로 추정. item 0.10은 디스크 요건 없이 병렬 실행 가능.
- **담당자**: jms2527 — `df -h` 디스크 상태 확인 (30초 작업); congestion-analyst — item 0.10 즉시 착수.
- **계획 파일**: `memory/congestion-analyst/plans/2026-24-w3-item010-final-escalation.md`

### CRITICAL-2: DART Virtual 정산 인프라 — 4주 이상 불투명, 수정 경로 미확인

- **내용**: Tenaska DA Energy Bid / DA Energy Only Offer 엔드포인트가 W24 전 flowday에서 0행 반환. W24 DART virtual 총 P&L 미확인. 2번째 확인된 방향 손실 (2026-06-14 HE21 INC 추정 -$590, ECRS-driven RT scarcity)도 미검증.
- **영향**: 적중률 추적 불가, 모델 캘리브레이션 불가. Smartbidder가 독립적으로 virtual INC/DEC 포지션을 운영하는지 (Hypothesis C) 미확인.
- **담당자**: jms2527 — Smartbidder/Tenaska에 확인: (a) GKS에 별도 virtual INC/DEC 포지션 북이 있는지, (b) dart-virtual-trader 권고가 해당 포지션의 입력인지, (c) virtual 정산 캡처 엔드포인트. 또한 pnl-manager — Submissions-DA-Settlement-Amounts 엔드포인트 구현.
- **계획 파일**: `memory/dart-virtual-trader/plans/2026-24-settlement-infrastructure-gap.md`

### CRITICAL-3: Tenaska/Ascend IP Whitelist — 21일 중 12일 실패 (57%), 영구 해결 미이행

- **내용**: 클라우드 실행 IP가 Ascend 화이트리스트에 없어 Tenaska PTP API 접근 실패 지속. W24에서 추가 2일 실패 (June 11, June 13). W23 계획 목표 ("2026-06-15까지 최소 3 DEGRADED 백필일 해결") 미달성 (0일 해결).
- **영향**: DEGRADED 일에는 GKS 실제 P&L 없음. 5개 Front/Middle 에이전트 캘리브레이션 루프 손상. 미해결 DEGRADED 백필 대상: 11일.
- **담당자**: jms2527 — Ascend rep에 클라우드 실행 IP를 화이트리스트에 추가 요청. 정적 아웃바운드 IP 사용 또는 IP 주소 제공 후 Ascend rep에 화이트리스트 추가.
- **계획 파일**: `memory/pnl-manager/plans/2026-24-whitelist-and-dart-isolation.md`

### 4a. Agent Scorecard (Evaluator — W24)

| Agent | Process | Approach | Resource | Overall | Trend | 핵심 이슈 |
|---|---:|---:|---:|---:|---|---|
| market-analyst | 4.0 | 3.3 | 4.0 | 3.8 | → | 주말 RT 방향 4주 연속 오류; AS fallback 없음; ramp framing 오류 |
| congestion-analyst | 4.5 | 4.0 | 3.5 | 4.0 | ↑ | W3 item 0.10 23사이클 미착수 (CRITICAL); binding 방향 적중 개선 |
| bess-optimizer | 3.8 | 3.2 | 3.8 | 3.6 | ↓ | ECRS 4사이클 연속 누락; 실행 불일치 미해결; DA-RT 기본 방향 오류 |
| dart-virtual-trader | 3.5 | 2.8 | 3.0 | 3.1 | ↓ CRITICAL | 정산 4주 불투명; 2차 확인 방향 손실; NS vs ECRS 라벨 버그; ECRS modifier 미공식화 |
| crr-trader | — | — | — | — | inactive | 옥션 사이클 아님 |
| pnl-manager | 4.5 | 4.5 | 3.5 | 4.2 | → | whitelist 57% 실패율; DART virtual 분리 4사이클 지연; data-quality.md 2026-06-04 이후 미갱신 |
| reporter | 4.5 | 4.5 | 4.5 | 4.5 | ↑ | 우수; 경미한 파일 경로 불일치 (dart-virtual/ vs dart-positions/) |

점수 기준: 5=exemplary, 4=meets expectations, 3=partial compliance/material gap, 2=significant failure, 1=non-functional. — = inactive.

### 4b. Major Issues 요약 (7건)

| # | 이슈 | 담당 에이전트 | 상태 |
|---|---|---|---|
| MAJOR-1 | bess-optimizer ECRS 제외 규칙 4사이클 연속 실패 (~$1,400 기회손실) | bess-optimizer | OPEN |
| MAJOR-2 | bess-optimizer 실행 불일치 — 2026-06-15 해결 목표 초과 | bess-optimizer / jms2527 | OPEN |
| MAJOR-3 | market-analyst 주말 RT 방향 규칙 4주 연속 미적용 | market-analyst | OPEN |
| MAJOR-4 | dart-virtual-trader Non-Spin vs ECRS 데이터 라벨 버그 (active bug) | dart-virtual-trader | OPEN |
| MAJOR-5 | dart-virtual-trader ECRS DA clearing modifier 규칙 미공식화 | dart-virtual-trader | OPEN |
| MAJOR-6 | pnl-manager DART Virtual 분리 엔드포인트 4사이클 지연 | pnl-manager | OPEN |
| MAJOR-7 | market-analyst Ramp window DA/RT 프레이밍 체계적 오류 | market-analyst | OPEN |

---

## 5. Weekly Self-Feedback Summary (Front/Middle 5 Agents)

> 출처: 7개 daily report Section 6/8 + evaluator 에이전트별 평가 (reports/weekly/evaluator/2026-24.md)

### 5a. 에이전트별 주간 핵심 학습 (aggregated from daily reports)

**market-analyst**
- 주말 저녁 (HE17-23) Smartbidder P(DA>RT) 신호 4주 연속 역전 (금/토/일 RT > DA 구조). 사후 진단은 정확하나 사전 브리핑에서 override 미적용. 2026-06-12: net load ramp 구동 구간은 "RT spike"가 아닌 "DA spike + RT undershoot" framing이 정확함을 확인. 2026-06-13: Smartbidder AS 엔드포인트 null 시 전일 ERCOT DAM AS 가격을 fallback으로 사용하는 규칙 추가 예정. AG2 WindCast의 Yes Energy 대비 약 -1 GW 하향 편향 패턴 2사이클 연속 확인.

**congestion-analyst**
- GKS midday MCC 부호 오류 (3사이클 연속 negative 예측 vs 실제 positive) 2026-06-12 사이클에서 수정 적용 — W24에서 가장 빠른 규칙 구현. 2026-06-12 binding 방향 적중 2/2 (HOUSTON_IMPORT CONFIRMED, MIDDAY_LOCAL LIKELY CONFIRMED, WEST_TO_NORTH 부재 CORRECT). lambda P90 1.8x right-tail 보정 규칙 적용. Non-Spin DA 파이프라인 부재로 HOUSTON_IMPORT HIGH 상한 규칙 미적용 가능 상태 지속.

**bess-optimizer**
- HE09-10 충전 집중 (HE11-16 HOUSTON-side RT risk 회피) 전략 구조 안정. NonSpin 80 MW 가정 → 90-94 MW로 상향 (실제 Tenaska 동작 기반). ECRS 제외 규칙 4사이클 연속 오류 — standing-rules.md 부재로 매 사이클 재파생 후 미지속. 2026-06-12 DA 에너지 방향 역전: 권고는 DA sell, 실제는 DA net buy + RT sell. 야간 Non-Spin 예측 2.5~3배 과소추정 ($0.10~0.15 vs 실제 $0.38~0.48) 수정 완료.

**dart-virtual-trader**
- W23 토요일 25 MW notional cap 2026-06-13 적용 확인. 2026-06-14 dual-direction scarcity skip 규칙 (Non-Spin > $10 AND NL ramp > 8,000 MW) 사후 검증 적중. Non-Spin vs ECRS 데이터 라벨 혼동 (DA_NS_Amt ≠ DA_ECRS_Amt) — active bug, 다음 사이클 수정 필요. ECRS DA clearing이 INC contra-indicator임을 2026-06-14에서 확인 (ECRS DA > $1.50 → mandatory INC skip 규칙 제안, 미공식화). 포지션 리포트 파일 경로 불일치 (dart-positions/ vs dart-virtual/ vs 미생성).

**pnl-manager**
- PRODUCTION 일 (4/7일) 아웃풋 품질 우수: 시간별 세분화, Smartbidder 벤치마크 비교, 데이터 품질 flag 체계적. DA Energy Bid/Offer 0행 반환 이상 5+ 사이클 연속 발생, 근본 원인 미확인. DART virtual 분리 엔드포인트 (Submissions-DA-Settlement-Amounts) 4사이클 지연.

### 5b. Cross-Agent Patterns (Evaluator — 신규 3건)

**Pattern 13 — 실행 불일치는 에피소딕이 아닌 구조적**
W24 PRODUCTION 비교 3일 전부 Smartbidder/Tenaska 실제 실행이 bess-optimizer 권고와 상이하며 권고를 일관적으로 초과. 실제 전략은 RT-first co-optimization (RT 사이클링 + DA AS 브리지)이나 권고는 DA-first. Smartbidder가 독립 포지션 북을 운영한다면 dart-virtual-trader에도 동일 구조 적용. 평가자는 두 에이전트가 advisory인지 execution-controlling인지 현재 판단 불가.

**Pattern 14 — ECRS DA clearing이 반복적 tail event로 정착**
W24 7일 중 4일 ECRS 예상외 clearing (6월 폭염 시즌, 10~12 GW 정지 스택). bess-optimizer는 매 사이클 ECRS 제외 (4+ 연속 zero clearing 인용), market-analyst는 Smartbidder AS 엔드포인트 실패로 ECRS 가격 예보 없음, dart-virtual-trader는 ECRS-driven RT scarcity에 의해 손실 발생. 6~9월 ERCOT 조건에서 ECRS는 standing signal로 취급 필요.

**Pattern 15 — 에이전트 학습 루프 속도가 변경 유형에 따라 체계적으로 차별**
per-cycle 결정 변경 (충전 창 타이밍, P90 배수, 포지션 사이징): 1~2 사이클 내 구현. 지속 문서 또는 코드 수정 필요한 구조적 변경 (ECRS standing offer, 주말 RT override, hit-rate-log 생성, 엔드포인트 구현): 무기한 지연. 어떤 에이전트도 구현되지 않은 구조적 변경을 추적하는 메커니즘 없음.

---

## 6. Watch Items — Week 2026-25 (June 15–21)

### 사용자 조치 필요 (이번 주)

| 우선순위 | 항목 | 담당 | 마감 |
|---|---|---|---|
| P1 CRITICAL | Tenaska/Ascend whitelist — 클라우드 실행 IP 화이트리스트 요청 | jms2527 → Ascend rep | 즉시 |
| P1 CRITICAL | Smartbidder/Tenaska 확인 — GKS DART virtual 포지션 북 구조 및 정산 엔드포인트 | jms2527 → Smartbidder/Tenaska | 즉시 |
| P1 CRITICAL | 디스크 상태 확인 (`df -h`) — congestion-analyst W3 item 0.10 착수 unblock | jms2527 | 즉시 |
| P1 HIGH | bess-optimizer 실행 메커니즘 확인 — advisory vs execution-controlling | jms2527 → Tenaska/Smartbidder | 즉시 (2026-06-15 목표 초과) |

### 시장/규제 Watch Items

| 항목 | 날짜 | 내용 |
|---|---|---|
| PUCT 공개 회의 | 2026-06-18 (Thu) | Project 55750 (DRRS/NPRR1309 Board Priority 방향), Project 59142 (PGRR145 부합 규칙). 의제 puc.texas.gov 7일 전 게시 예정. |
| Batch Zero 개발자 제출 | 2026-07-10/15 | 100 GW 후보 중 실제 제출량 — 시장 구조 선행 지표 |
| TAC 다음 회의 | 2026-06-30 | Post-Batch Zero 이해관계자 논의, NPRR1309 후속 |
| ERCOT 하계 부하 모니터링 | 매일 | 폭염 지속, 92,211 MW 피크 예보. ERCOT Watch/Conservation Request 공지 모니터링 |

### 에이전트 구조적 해결 목표

| 에이전트 | 항목 | 목표일 |
|---|---|---|
| market-analyst | 주말 RT 방향 override checklist 브리핑 전 적용 | 2026-06-20 (Sat) 이전 |
| congestion-analyst | W3 item 0.10 착수 (디스크 확인 후) | 2026-06-15 즉시 |
| bess-optimizer | standing-rules.md 생성 + ECRS HE20-24 상시 제안 | 다음 사이클 |
| dart-virtual-trader | Non-Spin vs ECRS 라벨 버그 수정 + ECRS modifier 공식화 + 포지션 파일 경로 표준화 | 다음 사이클 |
| pnl-manager | Submissions-DA-Settlement-Amounts 엔드포인트 구현; data-quality.md 갱신 | 다음 사이클 |

---

## Data Quality Notes

| 항목 | 상태 | 상세 |
|---|---|---|
| GKS Energy+AS P&L (June 8-14) | 5일 PRODUCTION / 2일 DEGRADED | June 9, 11 Tenaska/Ascend IP whitelist 실패 |
| GKS DART Virtual P&L (June 8-14) | 사실상 미확인 | DA bid/offer 0행 반환 지속; June 6 -$5,266만 확인 |
| ERCOT All-BESS Energy+AS Dashboard | PARTIAL | 2026-01-01~04-03 (93일); 2026-04-04~14 10일 누락 |
| ERCOT All-BESS DART Virtual Dashboard | PARTIAL | 실제 데이터 2026-03-26까지; 파일명 2026-05-24와 불일치 |
| Smartbidder benchmark (주간) | ESTIMATE | 정산 아님 — 비교 참고용 |
| market-analyst 데이터 소스 | 일부 Live fetch (snippet), 일부 Training data | ERCOT.com 403, 이차 보도 소스 활용. 출처 파일 Section별 명시. |
| congestion-analyst | Stage 0 (heuristic only) | ML 모델 없음; PTDF 미적용; hub-pair LMP 23사이클 미착수 |
| June 14 GKS P&L ($9,820) | evaluator 문서 인용 | Tenaska 정산 직접 확인 경로 이번 주간 보고서에서 미추적 |

---

*Reporter agent | 2026-06-15 07:30 CT | 입력 파일 7개 daily reports + 3개 weekly 에이전트 산출물 취합 | 자체 분석 추가 없음*
*저장: reports/weekly/2026-24.md | HTML: reports/weekly/2026-24.html | 사본: memory/reporter/history/2026-24.md*
