# ERCOT 전력 트레이딩 Weekly Report — 2026-W25

> **작성**: 2026-06-22 07:30 CT (Houston, Monday)
> **대상 기간**: ISO W25 — 2026-06-15 (Mon) through 2026-06-21 (Sun)
> **출처 에이전트**: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, evaluator
> **데이터 주의**: BESS Revenue / DART Virtual Dashboard 데이터 PARTIAL — ERCOT API 클라우드 환경 차단으로 2026-04-03까지 데이터만 포함 (W25 기간 미반영). Tenaska PTP 실적 DEGRADED — W25 7일 중 5일 클라우드 IP 화이트리스트 미등록 실패.

---

## 1. 지난 1주 GKS P&L (Daily Breakdown — 2026-06-15 to 2026-06-21)

**데이터 출처**: pnl-manager (`reports/daily/pnl/`) | PRODUCTION (Tenaska PTP + Smartbidder benchmark)
**데이터 상태 경고**: W25 중 5일(06-16 ~ 06-18, 06-20, 06-21) GKS 실적 DEGRADED — 클라우드 IP Ascend 화이트리스트 미등록. 아래 표에서 DEGRADED 일자는 데이터 부재 명시.

| Flowday | 요일 | GKS Total ($) | Smartbidder Benchmark ($) | Delta ($) | Delta (%) | 상태 |
|---|---|---:|---:|---:|---:|---|
| 2026-06-15 | Mon | **$7,995.00** | $3,580.00 | +$4,415 | +123.3% | PRODUCTION |
| 2026-06-16 | Tue | **N/A** | N/A | N/A | N/A | DEGRADED |
| 2026-06-17 | Wed | **N/A** | N/A | N/A | N/A | DEGRADED |
| 2026-06-18 | Thu | **N/A** | N/A | N/A | N/A | DEGRADED |
| 2026-06-19 | Fri | **$9,280.26** | $291.25 | +$8,989 | +3,086% | PRODUCTION |
| 2026-06-20 | Sat | **N/A** | ~$4,390 (est) | N/A | N/A | DEGRADED (Smartbidder est only) |
| 2026-06-21 | Sun | **N/A** | $2,005.16 | N/A | N/A | DEGRADED (Benchmark only) |
| **W25 합계 (확인분)** | | **$17,275.26** | — | — | — | **2일 확인 / 5일 미수신** |

**주요 포인트**:
- 확인된 양일 모두 Smartbidder benchmark 대비 대폭 아웃퍼폼: 06-15 (+123.3%), 06-19 (+3,086%).
- 06-19($9,280.26) 실적 구조: RT Energy +$6,172 + Non-Spin +$5,580 + RRS +$832; DA Energy -$3,304(충전 비용). Smartbidder benchmark $291.25 대비 +$8,989 초과.
- 06-15($7,995) 실적 구조: NonSpin +$5,283 + RRS +$1,540 + DART Virtual +$946 분산 수익.
- W25 주간 합산은 Tenaska DEGRADED 5일분 미포함으로 실제 주간 합산 산출 불가. 13일 이상 누적 미정산 백필 필요.

---

## 2. 지난 1주 vs Smartbidder Benchmark

**데이터 출처**: pnl-manager (Smartbidder benchmark, Tenaska PTP settled 비교)

| 항목 | GKS (확인분) | Smartbidder Benchmark | 비고 |
|---|---:|---:|---|
| 06-15 Energy | $1,172 (DA+RT) | — | Production |
| 06-15 AS | $6,823 (NS+RRS+DART) | $3,580 total | NS+RRS 중심 초과 |
| 06-19 RT Energy | +$6,173 | — | RT 강세 일 |
| 06-19 Non-Spin | +$5,580 | — | 22h+ 운영 |
| 06-19 Total | $9,280 | $291 | +$8,989 초과 |

**Benchmark 관찰사항 (pnl-manager 인용)**:
- 06-15: Smartbidder benchmark $3,580 대비 GKS +$4,415(+123%). RRS overnight(HE20-24) +$1,540이 Smartbidder $12 대비 압도적 초과 — Smartbidder RRS overnight 미포지션이 주요 알파 원천.
- 06-19: Smartbidder benchmark $291.25로 사실상 손익분기점 수준. GKS Non-Spin 85 MW 22시간+ 연속 운영 및 RRS HE22-24 60 MW 운영 구조가 근본 차이.
- 06-20(토): Smartbidder 추정치 ~$4,390 (MSAL 실패, Tenaska DEGRADED — 추정값).
- 06-21(일): Smartbidder $2,005 — DA Non-Spin 위주($2,008); GKS 실적 미수신(DEGRADED).

---

## 3. ERCOT 全 BESS 랭킹 Dashboard (pnl-manager 산출)

**데이터 출처**: `reports/weekly/bess-revenue-dashboard/2026-25.html` (pnl-manager)
**STATUS: PARTIAL — ERCOT API 클라우드 환경 차단**
**수록 기간**: 2026-01-01 ~ 2026-04-03 (W25 기간 미반영)
**대상 자산**: 327개 BESS 자원

### Energy + AS 수익 랭킹 (2026-01-01 ~ 2026-04-03, 부분)

| 지표 | 수치 | 비고 |
|---|---|---|
| 전체 ERCOT BESS 합산 수익 | ~$101.4M | Jan–Apr 3 누적 |
| 포함 자산 수 | 327개 | 부분 집계 |
| GKS BESS 랭크 | **#85 / 327** | 상위 26% |
| GKS 수익 (Jan–Apr 3) | ~$432K | 기간 내 부분 집계 |
| 데이터 FRESH 상태 | **PARTIAL** | W25(6월) 데이터 미포함 |

**운영 주의**: 2026-04-03 이후 ERCOT API 클라우드 환경 차단으로 신규 데이터 미수신. BESS Fleet 랭킹 실시간 반영 불가. 전체 랭킹 대시보드(`reports/weekly/bess-revenue-dashboard/2026-25.html`) 참조 요망.

---

## 4. ERCOT 全 BESS DART Virtual 랭킹 (pnl-manager 산출)

**데이터 출처**: `reports/weekly/bess-dart-virtual-dashboard/2026-25.html` (pnl-manager)
**STATUS: PARTIAL — ERCOT API 클라우드 환경 차단**
**수록 기간**: 2026-01-01 ~ 2026-03-26 (W25 기간 미반영)
**대상 노드**: 276개 노드

### DART Virtual 랭킹 (2026-01-01 ~ 2026-03-26, 부분)

| 지표 | 수치 | 비고 |
|---|---|---|
| 전체 Fleet DART net | +$5.72M | Jan–Mar 26 누적 |
| 포함 노드 수 | 276개 | |
| GKS DART 랭크 | **#276 / 276** | 최하위 (꼴찌) |
| GKS DART 수익 (Jan–Mar 26) | **-$189K** | 유일 음수 대형 손실 |
| 데이터 FRESH 상태 | **PARTIAL** | W25(6월) 데이터 미포함 |

**CRITICAL 주의**: GKS DART Virtual이 276개 노드 중 최하위(-$189K). W25 기간 dart-virtual-trader 방향-근거 역전(Evaluator CRITICAL 3 참조)이 지속될 경우 랭킹 추가 악화 예상. Tenaska DART settlement 인프라 복구 선결 필요.

---

## 5. 지난 주 시장 구조 업데이트

**데이터 출처**: `reports/weekly/structural-update/2026-25.md` (market-analyst)
**작성**: 2026-06-22 | 데이터 품질: Live fetch + W24 carry-forward 혼합 (DRRS/운영 이벤트 PARTIAL)

### 5.1 규제 / 시장 규칙

**PUCT 6월 18일 정례회의 — Batch Zero / PGRR145 확정 채택 (W25 최대 이슈)**
- ERCOT Batch Zero 대규모 부하 접속 프로세스(PGRR145) 확정 채택. 75 MW 이상 사업자는 Batch 집단 연계 스터디 의무 대상.
- 개발사 자체 비용 부담 원칙; 주거 요금 인상 금지(Abbott 주지사 6/10 지시 반영).
- 데이터센터 438,000 MW 접속 신청 대기 중(약 89%가 데이터센터). 2026년 8월 ERCOT 프로젝트 분류 통보, 2027년 가을 송전 계획 공개 예정.
- 2026-07-10/15: 개발사 서류 및 수수료 제출 마감 — W26-W27 접수량이 Batch Zero 실질적 파이프라인 크기를 결정.

**DRRS / NPRR1309 — 미해결 (PARTIAL)**
- 6/18 PUCT 회의 결과 DRRS 관련 공개 확인 미발견. PUCT 프로젝트 55750 모니터링 필요. TAC 6/30 회의 후속 예정.

**NPRR1322 — 60일 DAM AS 오퍼 공시 시행**
- 60일 지연 DAM AS 오퍼 낙찰 데이터 제품(NP3-966-ER) 가동. 약 2026-08-15부터 6월 하순 데이터 조회 가능 → AS 오퍼 전략 장기 분석 가능해짐.

**RTC+B — 6개월 운영 (2025-12-05 시행)**
- 운영 6개월 경과. 수정사항 없음. ORDC → ASDC 전환, BESS SoC 추적 5분 SCED 적용 중.

### 5.2 발전원 믹스 변화

**BESS 설비 용량 ~15.5-16 GW (6월 중순 기준)**
- 6월 신규 상업운전(COD) 집중: ENGIE Five Wells 221 MW (기록 최대), Plus Power 2개 프로젝트 ~800 MWh 등. GKS 100 MW / 200 MWh는 플리트 내 경쟁 심화 구간에 진입.
- AS 시장 경쟁 강도 지속 상승 — Non-Spin, RRS, ECRS 단가 하방 압력 구조적 확대.

**Solar > Coal 연간 첫 초과 궤도**
- 2026년 태양광 연간 78 BkWh vs 석탄 60 BkWh 전망(EIA). Wind+Solar 복합 ERCOT 전력의 40.2% 공급(2026년 상반기).

**OBBBA — IRA 크레딧 건설 착공 데드라인 2026-07-04**
- 착공 후 ITC/PTC 적격 마감: 약 7월 4일. 이후 착공 프로젝트는 2027년 말까지 상업운전 조건. 6월 이미 12개 태양광/BESS 프로젝트(>2,600 MW) 취소 확인. 7-8월 ERCOT 접속 철회 데이터가 파이프라인 피해 규모 첫 지표.

### 5.3 수급 전망

**2026년 여름 피크 수요 92,211 MW (기본 시나리오, 역대 최고 전망)**
- 고시나리오 98,000 MW+. 7월 비상 확률 0.21% (6월 0.09% 대비 2.3배).
- 2026-W25(6월 15-21) 실제 피크 이벤트 확인 미가능(ERCOT 운영 메시지 직접 접근 불가).

### 5.4 W26 Watch Items (시장 구조)

1. DRRS / NPRR1309: PUCT 프로젝트 55750 공개 문서 확인 (GKS 연간 ~$4.3M 영향 잠재)
2. Batch Zero 제출 현황: 07-10/15 마감 후 신청 규모 공개 예정
3. OBBBA 07-04 데드라인 경과 후 ERCOT 접속 철회 데이터
4. AS 단가 압박: ~16 GW BESS 경쟁으로 Non-Spin, RRS 단가 하방 추세 지속 모니터링
5. 서부 텍사스 765-kV STEP 프로젝트 지연 (2028년 이전 해소 없음) — GR_WEST 혼잡 구조 유지

---

## 6. Evaluator 리포트 핵심 (Critical 이슈만)

**데이터 출처**: `reports/weekly/evaluator/2026-25.md` (evaluator agent)
**평가 기간**: 2026-06-15 ~ 2026-06-21 (W25)
**Fleet 전체 상태**: DEGRADED

### CRITICAL 1 — Tenaska PTP IP 화이트리스트 실패 (~52% 클라우드 실패율)

- **증거**: W25 7일 중 5일 DEGRADED. 2026-06-21 기준 15번째 발생(2026-05-21 이후). 4개 엔드포인트 전부 0행.
- **영향 연쇄**: pnl-manager DEGRADED → GKS 실적 미수신 → 4개 에이전트 self-review 보정 중단 → dart-virtual-trader 40+ 포지션 미정산 → congestion-analyst binding 적중률 32사이클 연속 검증 불가 → bess-optimizer SoC 미확인.
- **조치 필요 (Owner: jms2527)**: Ascend/Tenaska 담당자에 클라우드 IP 화이트리스트 추가 요청. 동적 IP면 정적 IP 프록시 또는 로컬 화이트리스트 머신 경유 실행 방식 전환. 마감: 2026-06-29.

### CRITICAL 2 — dart-virtual-trader 출력 디렉토리 분산 (6개 경로 변형)

- **증거**: W25 기간 출력 파일이 6개 다른 하위 경로에 산재(`dart-virtual-trader/`, `dart-virtual/`, `dart-position/`, `dart-trader/`, `dart/`, 루트). 정규 경로: `reports/daily/dart-virtual-trader/YYYY-MM-DD.md`.
- **영향**: reporter 출력물 위치 추적 불가, cross-agent 일관성 검증 신뢰도 저하.
- **조치**: dart-virtual-trader 에이전트 자체 수정. 마감: 2026-06-23 (다음 사이클).

### CRITICAL 3 — dart-virtual-trader 근거-방향 역전 (2연속 사이클)

- **증거**: 2026-06-20, 2026-06-21 보고서에서 "P(DA>RT) 상승, DA 고가" 근거 기술 후 DEC 포지션(RT>DA에서 수익) 발행. 자체 learnings 2026-06-21 확인: "HE13 SKIP 시간이 전체 P&L 생성, HE19-21 DEC 전량 손실."
- **영향**: 예측 시나리오에서 손실이 발생하는 포지션 구조. 적중률 해석 오염. INC/DEC 구분 신뢰도 상실.
- **조치**: dart-virtual-trader 에이전트 방향-근거 일관성 사전 검증 게이트 추가. 마감: 2026-06-23.

**에이전트별 점수 (evaluator W25 scorecard)**:

| Agent | Process | Approach | Resource | Overall | Trend |
|---|---|---|---|---|---|
| market-analyst | 4.5 | 3.8 | 3.5 | 3.9 | → |
| bess-optimizer | 3.8 | 4.0 | 3.5 | 3.8 | → |
| dart-virtual-trader | 2.5 | 2.0 | 3.0 | **2.5** | **↓ CRITICAL** |
| congestion-analyst | 4.0 | 2.5 | 2.5 | 3.0 | → |
| pnl-manager | 4.5 | 4.5 | 3.0 | 4.0 | → |
| reporter | 4.5 | 4.5 | 4.0 | 4.3 | → |

---

## 7. Front/Middle 5개 에이전트 주간 누적 Self-Feedback 요약

**데이터 출처**: 각 에이전트 `memory/<agent>/learnings/` (2026-06-15 ~ 2026-06-21)

### market-analyst (전반 학습 요약)

- **적중**: 평일 Smartbidder P(DA>RT) 신호 신뢰도 높음 확인; NonSpin 저녁 스파이크 방향 정확; HE09-10 CT 태양광 개시 전 RT 상승 패턴 신규 발견 (2회 연속 확인).
- **미적중**: 강풍일(일평균 >20 GW) evening spike 과대 예측 반복 — 06-21 하지: HE19-21 $45-80+ 예측 vs 실제 RT LMP5 HE20 -$163, HE21 -$569. ECRS clearing 불확실성 경고 필요.
- **미해소 인프라**: Smartbidder W25 중 3일 이상 미수신(주말 패턴 vs MSAL 만료 미확인). AG2 WSI CSV 파싱 자동화 미착수.
- **주간 개선 조치**: 강풍일 evening spike → "Non-Spin 중심 기본 시나리오" 전환 규칙 도출. HE08-10 CT "모닝 RT spike" 표준 Watch 추가.

### bess-optimizer (전반 학습 요약)

- **적중**: NonSpin 88 MW 연속 운영 전략(HE01-19) 실증 성과. RRS overnight 포지션 알파 확인($1,540 vs Smartbidder $12 on 06-15). ECRS HE20-24 상시 제출 방침 복원(W24 ECRS miss 해소).
- **미적중**: HE03-04 새벽 RT spike 미포착(+$2,212, +$2,140 — 2회 확인). DA 대규모 순매수 구조(296.5 MWh, 06-19 실적) 미이해. 06-19 실제 $9,280 vs 권고 예상 $6,562 (+$2,718 초과 — RT 코-옵티마이제이션 Pattern 13).
- **미해소 과제**: `memory/bess-optimizer/standing-rules.md` 미생성(평가자 마감 06-16, 6일 경과). DA Energy row_counts=0 불일치 4+ 사이클 미규명. SoC 초기값 확인 절차 미수립.
- **주간 신규 규칙**: ECRS HE20-24 상시 제출 복원. HE21-22 RT spike 이력(06-14: +$4,040, +$2,001) 다음 고바람일 위험 인식 제고.

### dart-virtual-trader (전반 학습 요약)

- **적중**: 06-15 INC HE21-22 2/2 WIN (+$946 확인). 06-20(토) below-floor override 0건(규율 개선 확인).
- **미적중**: 06-20-21 DEC 포지션 연속 2사이클 방향-근거 역전(CRITICAL 3). 06-21 HE13 SKIP → 당일 유일 수익($269) 발생 (floor override 우선순위 오류). W25 40+ 포지션 미정산 누적.
- **미해소 과제**: 7번째 Tenaska 에스컬레이션(DART virtual $0 정산 구조 미해소). below-floor override EV 순위 기반 배정 룰 미수립.
- **주간 신규 규칙**: 주말 저녁 ramp DEC 금지 (2사이클 연속 손실; HOUSTON_IMPORT HIGH → INC로 매핑 변경). 방향-근거 일관성 사전 검증 게이트 추가 결정. HOUSTON_SOUTH_MIDDAY_LOCAL 윈도우 내 floor override HE는 EV 순위로 선정.

### congestion-analyst (전반 학습 요약)

- **성과**: 7/7 일 보고서 생성. 06-21(하지): 4개 제약 동시 활성화 — 시리즈 최초 감지. GR_WEST 18,103 MW 신기록 관측 및 플래그 정확.
- **미적중**: W25 HOUSTON_IMPORT_345 HIGH 예측(06-21) → 실제 RT LMP HE20 -$163, HE21 -$569 (방향 완전 역전). WEST_TO_NORTH 1시간 조기 예측 바이어스 2회 연속 확인. HOUSTON_SOUTH_MIDDAY_LOCAL 방향(양수 MCC) vs 실제(음수 RT 가격) 부조화.
- **미해소 인프라**: W3 item 0.10(hub-pair LMP 15분) — evaluator 마감 06-11 대비 11일 경과, 32+ 사이클 미착수. Stage 0 heuristic 비보정 상태 지속. 전 lambda 추정치 미검증.
- **신규 패턴**: 고GR_WEST(18,103 MW) + 고NL ramp 동시 발생 시 HOUSTON_IMPORT 과대 추정 패턴 확인 — 주말 고풍속일 10-15 ppt 할인 규칙 도출 필요.

### pnl-manager (전반 학습 요약)

- **성과**: 7/7 일 보고서 생성(DEGRADED일 포함). DEGRADED 상태 명확 문서화, 에스컬레이션 플래그 일관 운영. Benchmark 조회 MSAL DEGRADED일 포함 지속.
- **데이터 현황**: W25 5/7일 Tenaska DEGRADED(IP 화이트리스트 실패 15번째). 13일+ 백필 미해소. 2026-06-19 클라우드 환경 최초 성공 수신 — 가능성 확인.
- **미해소 과제**: DART virtual 수익 분리 엔드포인트 미구현(W24 계획 미완료). DA Energy Bid / Only Offer 0행 구조 미규명.

---

## 8. 다음 주 Watch Items (W26: 2026-06-22 ~ 2026-06-28)

**Cross-agent 종합**

1. **[CRITICAL — 인프라]** Tenaska PTP 화이트리스트 해결: jms2527이 2026-06-29 이전 Ascend 담당자에 클라우드 IP 등록 요청 제출 필요. 미해결 시 모든 에이전트 학습 루프 継속 중단.

2. **[CRITICAL — 에이전트]** dart-virtual-trader 방향-근거 역전 수정: 2026-06-23(다음 사이클)까지 사전 검증 게이트 구현. 출력 디렉토리 표준화 동시 이행.

3. **[MAJOR — 인프라]** Smartbidder MSAL 갱신: Ascend rep에 client_secret 12개월 만료 여부 확인 요청(주말 연속 미수신 원인 규명).

4. **[MAJOR — 에이전트]** congestion-analyst W3 item 0.10 착수: 11일+ 경과. 2026-06-29 미착수 시 CRITICAL 에스컬레이션.

5. **[MAJOR — 에이전트]** bess-optimizer standing-rules.md 생성: 마감 2026-06-24 (외부 의존성 없음).

6. **[시장 구조]** DRRS / NPRR1309: PUCT 프로젝트 55750 문서 모니터링. 긍정적 방향 시 GKS 연간 ~$4.3M 수익 잠재 (100 MW × $5/MWh × 8,760h).

7. **[시장 구조]** 7월 여름 피크: ERCOT 비상 확률 0.21%(6월 0.09% 대비). HE17-21 CT 고부하 + 고온 + 열발전 정비 중복 시나리오 RT spike 위험 상승.

8. **[시장 구조]** OBBBA 07-04 데드라인: 태양광/BESS 파이프라인 훼손 규모 7월 접속 철회 데이터로 확인. AS 공급 구조 중장기 영향 평가.

9. **[평가자 New Pattern 16]** 다중 제약 동시 활성화일(여름 피크 예상): heuristic 과대 추정 패턴 반복 가능성 — congestion-analyst, dart-virtual-trader 포지션 과신 경계.

---

## Data Source Summary

| 소스 | 상태 | 비고 |
|---|---|---|
| Tenaska PTP GKS 실적 | DEGRADED (W25 5/7일) | IP 화이트리스트 에스컬레이션 필요 |
| Smartbidder benchmark | DEGRADED (주말 3일+) | MSAL 만료 여부 확인 필요 |
| Yes Energy / Enverus | PRODUCTION | 7/7일 정상 |
| BESS Revenue Dashboard | PARTIAL | 2026-04-03까지만; W25 미반영 |
| DART Virtual Dashboard | PARTIAL | 2026-03-26까지만; W25 미반영 |
| Evaluator Scorecard | PRODUCTION | 2026-06-22 생성 |
| Structural Update | PRODUCTION + PARTIAL | DRRS 6/18 결과 미확인 |

---

*Reporter Agent | 2026-06-22 07:30 CT | 취합 전용 — 자체 분석/판단 추가 없음*
*저장: reports/weekly/2026-25.md | reports/weekly/2026-25.html | memory/reporter/history/2026-W25.md*
