# ERCOT 전력 트레이딩 Weekly Report — 2026-W41 (Oct 5–11, 2026)

> 작성: 2026-10-12 07:30 CT (Houston) | 담당: reporter | 기간: W41 (2026-10-05 Mon ~ 2026-10-11 Sun)
> 출처: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, evaluator
> **DATA STATUS OVERVIEW**:
> - Tenaska PTP: DOWN — HTTP 401 (Day 144+ as of Oct 12). GKS actuals 미취득 since Sep 18. Last confirmed: Sep 17 (-$2,231.14).
> - Smartbidder MSAL: EXPIRED — Day 79+ (since Jul 25, 2026). All benchmark/forecast disabled.
> - Yes Energy: RESTORED Oct 7 (after 6-day gap Oct 1-6). W41 PRODUCTION runs: Oct 8, 9, 11.
> - ERCOT Fleet W41 data: EMBARGOED (60-day ERCOT disclosure lag; unlock ~Dec 10-11, 2026).
> - Fleet YTD rankings: PARTIAL — Jan 1–Jul 27, 2026 (NP3-965-ER 403 error blocked Jul 28–Aug 11 for Energy+AS; DART virtual is FULL through Aug 11).

---

## CRITICAL ITEMS FOR USER ACTION (from Evaluator — W41)

> These 3 items require user decision before W42. See Section 6 for full evaluator scorecard.

1. **[CRITICAL-1] dart-virtual-trader path non-compliance — 16th consecutive week**: Authorize hard-coding canonical path `reports/daily/dart-virtual-trader/` into agent definition, and confirm/override suspension clause triggered W36 (unenforced 6 cycles). Contact: `.claude/agents/dart-virtual-trader.md`.
2. **[CRITICAL-2] Orchestration cycle gaps Oct 5 (Mon) + Oct 7 (Wed)**: Confirm whether cron/automation trigger was active. Oct 7 had all 5 front/middle agents absent simultaneously — orchestration-level, not agent-level. If intentional, document policy.
3. **[CRITICAL-3] Infrastructure P0 Day 144+ / Day 79+**: (a) Contact Ascend rep to whitelist cloud automation IP for Tenaska PTP; (b) Contact Ascend rep to renew Smartbidder client_secret. Zero GKS P&L data since Sep 17. Zero benchmark comparisons since Jul 24. This also blocks Rule 8 Jun 5 postmortem.

---

## DATA STATUS TABLE

| 소스 | 상태 | W41 영향 |
|---|---|---|
| Tenaska PTP (GKS actuals) | DOWN — HTTP 401 (Day 144+) | W41 전체 GKS 실적 N/A. Sep 18–Oct 11 = 24 연속 flowday 미확인. |
| Smartbidder CLIENT_SECRET | EXPIRED — Day 79+ | 모든 가격 예측, P(DA>RT), AS MCP, benchmark 불가. DART virtual 포지션 advisory-only 유지. |
| Yes Energy BidClose | RESTORED Oct 7 (after Oct 1-6 gap) | PRODUCTION runs: Oct 8, 9, 11. Oct 5, 6, 7: DEGRADED. |
| ERCOT 60-day SCED public data | PARTIAL — Jan 1–Jul 27 (Energy+AS); Jan 1–Aug 11 (DART) | NP3-965-ER 403 error blocked Energy+AS Jul 28–Aug 11. DART full through Aug 11. |
| Daily cycle coverage | 4/7 (Oct 6, 8, 9, 11) | Oct 5 (Mon) + Oct 7 (Wed): NO OUTPUTS — CRITICAL gaps. Oct 10 (Sat): weekend gap. |

---

## 1. GKS Weekly P&L — W41 (2026-10-05 ~ 2026-10-11)

### Daily Breakdown

| Flowday | Total Revenue | DA Energy | RT Energy | AS 합산 | DART Virtual | 데이터 상태 |
|---|---:|---:|---:|---:|---:|---|
| Oct 5 (Mon) | **N/A** | — | — | — | — | DEGRADED (Tenaska 401) + 사이클 미실행 [CRITICAL] |
| Oct 6 (Tue) | **N/A** | — | — | — | — | DEGRADED (Tenaska 401) — cycle ran, output generated (DEGRADED) |
| Oct 7 (Wed) | **N/A** | — | — | — | — | DEGRADED (Tenaska 401) + 사이클 미실행 (orchestration failure) [CRITICAL] |
| Oct 8 (Thu) | **N/A** | — | — | — | — | DEGRADED (Tenaska 401) — cycle ran PRODUCTION (Yes Energy live) |
| Oct 9 (Fri) | **N/A** | — | — | — | — | DEGRADED (Tenaska 401) — cycle ran PRODUCTION (Yes Energy live) |
| Oct 10 (Sat) | **N/A** | — | — | — | — | DEGRADED (Tenaska 401) + cycle not run (gap) |
| Oct 11 (Sun) | **N/A** | — | — | — | — | DEGRADED (Tenaska 401) — cycle ran PARTIAL (Yes Energy live) |
| **W41 합산** | **UNAVAILABLE** | — | — | — | — | **4/7 사이클 실행; 0/7 실적 확인** |

**W41 GKS 실적 전부 미취득 (UNAVAILABLE).**
- 마지막 확인 GKS P&L: **2026-09-17 flowday — Total -$2,231.14** (DA Energy -$8,995.80 / RT Energy +$6,105.11 / Non-Spin +$659.55 / DART Virtual -$976.13)
- vs Smartbidder benchmark: **N/A** (Day 79+ 만료)
- 7-day rolling avg (마지막 7개 확인 flowday, Aug 31–Sep 17): **$4,305/day** (비연속)
- 미회수 flowday: **2026-09-18 ~ 2026-10-11 = 24 연속 flowday** Tenaska 데이터 없음
- bess-optimizer DEGRADED estimated W41 cycle performance (합산, 비확인): ~$80,000–120,000 (±35% DEGRADED 신뢰도)

### GKS YTD 누적 실적 (pnl-manager 캐시 — Jan 1–Jul 27, 2026)

| 지표 | 수치 | 비고 |
|---|---|---|
| YTD Energy+AS Revenue | **$790,583** | Jan 1–Jul 27 추정. W28+ (~14주) 미포함. |
| YTD DART Virtual net | **-$176,285** | Jan 1–Aug 11 추정 (DART full coverage). Advisory-only. |
| GKS DA Energy YTD | $1,057 | 총 수익의 0.1% — DA 에너지 거의 전무 |
| GKS RT Energy YTD | $405,223 | 총 수익의 51.3% |
| GKS Non-Spin YTD | $251,489 | 총 수익의 31.8% |
| GKS RRS YTD | $94,181 | 총 수익의 11.9% |
| GKS ECRS YTD | $38,632 | 총 수익의 4.9% |
| 최적화율 (Opt Rate) | **93.0%** | Smartbidder 기준 (만료 전 마지막 확인) |
| Fleet 내 Energy+AS 순위 | **#89 / 338** | ERCOT 公開 SCED 기준 (Jan 1–Jul 27) |
| Fleet 내 DART Virtual 순위 | **#292 / 292 (LAST)** | Jan 1–Aug 11 기준 |

> 주의: W28–W41 (Jul 28–Oct 11) 실적 약 14주분이 YTD 수치에 미포함.

---

## 2. ERCOT 全 BESS Fleet 랭킹

**[출처: pnl-manager — reports/weekly/bess-revenue-dashboard/2026-41.html, bess-dart-virtual-dashboard/2026-41.html]**

### 2-A. Energy+AS Revenue 랭킹 (PARTIAL — Jan 1–Jul 27, 2026)

> 커버리지 상태: PARTIAL. NP3-965-ER 403 error로 Jul 28–Aug 11 gap 존재. 다음 사이클에 backfill 예정.

| 지표 | 수치 |
|---|---|
| 전체 BESS 자원 수 | 338개 (Jan 1–Jul 27 기준) |
| Fleet YTD Energy+AS 합산 | **$198.8M** |
| Fleet 최고 자원 | ANOL_ESS_ESR1 (esVolta) — **$4.15M** |
| GKS_BESS_ESR1 순위 | **#89 / 338** |
| GKS YTD Energy+AS | **$790,583** |
| GKS Opt Rate | **93.0%** (fleet median 45.6% 대비 +47.4 ppt) |
| Fleet 월간 최고 | Jan 2026 — **$61.2M** |

**Fleet 월간 수익 추이 (Jan–Jul 2026):**

| 월 | Fleet Revenue | 비고 |
|---|---:|---|
| Jan | $61.2M | 최고 (한파 + DART spread 극대화) |
| Feb | $15.7M | 급락 |
| Mar | $25.7M | 회복 |
| Apr | $49.7M | 2위 고점 |
| May | $22.4M | |
| Jun | $12.6M | 최저 |
| Jul | $15.5M | |

**Fleet 제품별 수익 비중 (Jan–Jul):**

| 제품 | 금액 | 비중 |
|---|---:|---:|
| RT Energy | $83.4M | 41.9% |
| DA Energy | $65.5M | 33.0% |
| NonSpin | $17.8M | 9.0% |
| RRS | $15.4M | 7.7% |
| ECRS | $10.0M | 5.0% |
| RegUp | $4.4M | 2.2% |
| RegDown | $2.4M | 1.2% |

**Top 10 Energy+AS 순위 (Jan 1–Jul 27):**

| 순위 | Resource | Company | Total Rev | Opt Rate |
|---:|---|---|---:|---:|
| 1 | ANOL_ESS_ESR1 | esVolta | $4.15M | 57.2% |
| 2 | CNLY_ESS_ESR1 | YBTCOS | $3.91M | 163.7% |
| 3 | WAL_ESR1 | Tesla | $3.46M | 87.1% |
| 4 | BOCO_ESS_ESR1 | Aypa Power | $3.46M | 91.2% |
| 5 | AVIL_ESS_ESR1 | ENGIE | $3.38M | 83.0% |
| 6 | CACH_ESS_ESR1 | ENGIE | $3.22M | 77.5% |
| 7 | BLVN_SLR_ESR1 | National Grid Renewables | $3.19M | 61.0% |
| 8 | SHAMROCK_ESR1 | NextEra Energy Resources | $3.06M | 49.1% |
| 9 | TURQBESS_ESR1 | YBTCUN | $2.84M | 64.8% |
| 10 | BLSUMMIT_ESR2 | NextEra Energy Resources | $2.71M | 4599.7%* |
| **89** | **GKS_BESS_ESR1** | **GKS** | **$790K** | **93.0%** |

*Opt rate >100% indicates capacity normalization artifact.

**Top 10 회사별 Fleet Revenue:**

| 순위 | 회사 | Fleet Revenue |
|---:|---|---:|
| 1 | ENGIE | $24.4M |
| 2 | Jupiter Power | $15.8M |
| 3 | Enel North America | $13.4M |
| 4 | Plus Power | $9.3M |
| 5 | Key Capture Energy | $8.9M |
| 6 | esVolta | $8.7M |
| 7 | YSUEZ | $6.8M |
| 8 | NextEra Energy | $6.1M |
| 9 | Tesla | $5.8M |
| 10 | National Grid | $5.3M |

---

### 2-B. DART Virtual Revenue 랭킹 (FULL — Jan 1–Aug 11, 2026)

> 커버리지 상태: FULL. NP3-966-ER 60-day 기준 Jan 1–Aug 11 추정치.

| 지표 | 수치 |
|---|---|
| 활성 BESS 노드 수 | 292개 |
| Fleet DART 합산 | **$5.68M** |
| Fleet 최고 노드 | RRANCHES_ALL — **$1.19M** |
| GKS_BESS_RN 순위 | **LAST #292 / 292** |
| GKS DART net revenue | **-$176,285** |
| GKS Win Rate | **53.0%** (fleet avg 51.2% 상회) |
| GKS 손실 원인 | Win rate 우위에도 불구, 손실 시 규모가 이익 시 규모를 초과 (magnitude imbalance) |

**Fleet 월간 DART 수익 추이:**

| 월 | Fleet Net DART | 비고 |
|---|---:|---|
| Jan | $12.71M | 최고 (spread 극대화) |
| Feb | +$57K | 거의 0 |
| Mar | -$641K | |
| Apr | -$450K | |
| May | -$452K | |
| Jun | -$1.36M | 최저 |
| Jul | +$2.13M | 회복 |
| Aug 1-11 | -$209K | |

**Top 10 DART Virtual 순위:**

| 순위 | Node | Net Revenue | Win Rate | P/L Ratio |
|---:|---|---:|---:|---:|
| 1 | RRANCHES_ALL | $1,193K | 49.1% | 4.47x |
| 2 | EBNY_ESS_RN | $899K | 53.1% | 2.60x |
| 3 | BLVN_RN | $490K | 49.0% | 9.10x |
| 4 | SG_BES_BESS1 | $433K | 51.2% | 1.85x |
| 5 | BCK_RN | $318K | 50.2% | 2.00x |
| 6 | RADN_SLR_ALL | $298K | 47.4% | 1.69x |
| 7 | GIGA_ESS_RN | $254K | 54.3% | 3.24x |
| 8 | PALACIOS_RN | $237K | 55.9% | 3.27x |
| 9 | CORALSLR_ALL | $231K | 50.5% | 4.14x |
| 10 | FIVEWSLR_ALL | $209K | 46.1% | 6.11x |
| **292 (LAST)** | **GKS_BESS_RN** | **-$176K** | **53.0%** | **—** |

---

## 3. W41 Market Structure Update (PARTIAL — from market-analyst)

> 출처: reports/weekly/structural-update/2026-41.md
> 상태: PARTIAL — 실시간 시장 데이터 없음 (Yes Energy BidClose W41 미취득, Smartbidder 만료). 규제·정책 분석은 WebSearch 및 공개 filings 기반.

### 3-A. 주요 규제·정책 업데이트

| 항목 | 상태 | BESS 시사점 |
|---|---|---|
| **Community Impact RFI** (461 DC 25MW+) | 마감 TODAY (Oct 12) — 미제출 시 Batch Zero 자격 박탈 | Dec 10 PUCT 보고서 선행 지표 |
| **16 TAC §25.194** ($50K/MW ≥75 MW 신규 부하) | **Oct 8 발효** — 신규 대형 부하 진입 이중 장벽 완성 | 야간 7.6 GW 데이터센터 baseload floor 보호 → BESS 충전 경제성 유지 |
| **NPRR1328** 발전 Firming Program | ERCOT 이사회 Sep 15 승인 → PUCT 승인 대기 | BESS 필연적 dispatch 유리; 간헐 발전원 대비 우위 |
| **PUCT Oct 15 Open Meeting** | 내일 (Oct 15) — PCM 투표 가능, NPRR1328 PUCT 승인 가능 | PCM 통과 시 scarcity discharge에 신규 수익 스트림 |
| **TCEQ 환경 허가 동결** | Oct 19 compliance report 1주일 후 | 동결 범위·강도 확인 시 대형 부하 타임라인 명확화 |
| **STEP Permian Northern/Middle** | SOAH 보류 지속 — W41 진전 없음 | GR_WEST → North/Houston basis discount 2027 중반까지 지속 |

### 3-B. 발전 믹스 / 수요 동향 (W41 구조적 확인 사항)

- **BESS Fleet**: ~18,000–18,500 MW est. (Oct-Nov 14개 추가 commissioning 파동 진행 중, +1 GW). HE18-20 방전 경쟁 심화. AS·혼잡 전략이 MW당 수익의 핵심.
- **풍력**: W40 post-frontal 저조(6,169 MW avg Oct 6)에서 회복. Oct 11 GR_WEST **24h 평균 24,082 MW** — 사상 최초 all-day 15k+ MW 체제.
- **태양광**: Oct 고원 유지. HE12 최고치: Oct 8 = 30,472 MW, Oct 9 = 31,554 MW (Oct 신기록), Oct 11 = 30,815 MW.
- **순부하(NL) 특이치**: Oct 11 HE11 **979 MW** — 사상 최극단 (EXTREME tier의 22배 이하). 시스템 사상 최초 near-zero net load.
- **열원 발전 아웃티지**: ~19,000–20,400 MW (W40 최고 19,390 MW 수준 유지). 추계 정비 고점 지속.
- **수요**: 어깨철 전환 확인 (Oct 6 post-front avg 56,577 MW). 야간 baseload floor ~46 GW (AI 데이터센터 기여 ~7.6 GW).
- **AS**: ERCOT 비예비력/ECRS 보정 (3,700 MW/hr 과소 산정 수정) 전면 시행 Sep 2026. Q4 2026 ECRS HE12-17 hold 전략 지지.

### 3-C. W42 4주 Watch Items (market-analyst)

| 테마 | 긴급도 | 시한 |
|---|---|---|
| Batch Zero Dec 10 PUCT 보고서 | P0 | Dec 10, 2026 |
| Smartbidder MSAL 갱신 | P0 | 즉시 |
| TCEQ Oct 19 compliance report | HIGH | Oct 19 (7일) |
| PUCT Oct 15 open meeting (PCM/NPRR1328) | HIGH | Oct 15 (내일) |
| Community Impact RFI 응답률 공개 | HIGH | 수주 내 |
| 열원 cap-out 궤적 (22 GW 상한 모니터) | HIGH | 4주 |
| BESS Oct-Nov commissioning 파동 (14개, ~1 GW) | HIGH | 4주 |
| PUCT Nov 5 / Nov 19 open meetings | MEDIUM | 3–5주 |
| STEP Permian SOAH 진행 | MEDIUM | Q1 2027 |

---

## 4. W41 일별 사이클 요약 (Lookback)

> 일별 통합 보고서 출처: reports/daily/YYYY-MM-DD.md

| 날짜 | 사이클 | 주요 D+1 조건 | 비고 |
|---|---|---|---|
| **Oct 5 (Mon)** | **NO OUTPUT** | — | [CRITICAL] 사이클 미실행. ISO 주 첫 번째 날, 최고 우선순위 DAM 준비일. |
| **Oct 6 (Tue)** | DEGRADED | NL 미드데이 26-32 GW (추정), HE19-20 $60-120/MWh (추정) | Yes Energy 미복원; 모든 수치 추정치. Oct 7 D+1 대상. |
| **Oct 7 (Wed)** | **NO OUTPUT** | — | [CRITICAL] 전체 5개 front/middle agent 동시 미출력. Orchestration-level failure. |
| **Oct 8 (Thu)** | PRODUCTION | Solar HE12 30,472 MW, Wind avg 4,132 MW, NL trough 25,380 MW, NL peak 62,356 MW (+36,976 MW swing) | Yes Energy 복원 (Oct 1-6 갭 이후). EXTREME duck curve. HE19 +12,753 MW single-hour ramp. |
| **Oct 9 (Fri)** | PRODUCTION | Solar HE12 31,554 MW (Oct 신기록), Wind avg 5,447 MW (야간 HE24 13,721 MW), NL trough 24,251 MW (SEVERE — EXTREME 경계 251 MW 이내) | HE18→HE19 +13,001 MW (W41 최대 단일 시간 ramp). 야간 GR_WEST 강세. |
| **Oct 10 (Sat)** | GAP | — | pnl-manager Oct 8 보고서 미생성 포함. bess-optimizer Oct 10 D+1 추천 미생성 (P0 gap). |
| **Oct 11 (Sun)** | PARTIAL | NL trough HE11 **979 MW** (ALL-TIME RECORD), Wind 24h avg **24,082 MW** (first all-day GR_WEST >15k MW), Solar HE12 30,815 MW | UNPRECEDENTED 체제. BESS 충전에서 이익 전환 (방전이 아닌 충전이 수익) 가능성 첫 실증. |

### W41 운용 권고 하이라이트 (bess-optimizer 산출 요약)

- **BESS 포지션 공통 원칙 (W41)**: HE8-14 충전 (미드데이 태양광 압제 + 덕커브 저점), HE18-21 방전 (post-solar ramp). ECRS hold HE12-17 (Q4 최우선 AS 레이어).
- **Oct 11 UNPRECEDENTED 체제**: NL 979 MW에서 충전 자체가 수익 창출 (negative price 충전 → 이익). GR_WEST all-day DEC signal (24시간 > 15k MW) 최초 적용.
- **Rule 8 gate**: Oct 8, 9, 11 보고서 전 회차 PROHIBITED BID SLOTS 섹션 명시 — 운영 적용 확인.
- **DART Virtual**: Smartbidder 미복원으로 모든 포지션 advisory-only (−5 ppt DEGRADED 패널티 적용). INC HE10-11 + DEC HE18-20 방향 질적 추론 제공.

---

## 5. Front/Middle 에이전트 Weekly Self-Feedback 요약

> 출처: 각 에이전트 memory/<agent>/learnings/ 및 daily report Section 1 self-feedback.

| 에이전트 | W41 핵심 학습 (1-2줄) |
|---|---|
| **market-analyst** | Oct 고태양광(30+ GW) / 저풍황 / 고아웃티지 복합 레짐에서 계절 평균 heuristic이 10-20배 오차 발생 — 전일 persistence 우선 규칙 필요. ERCOT 공개 RTMIDP 가격(무료)을 Smartbidder 대체 검증 수단으로 미활용 중 — 주간 1회 pull 권고. |
| **bess-optimizer** | Oct 10 최고 품질 learnings (10항목): NL 979 MW에서 충전 자체가 수익 창출이라는 상업적으로 중요한 신규 인사이트 확인. Oct 7 사이클 미실행 기회비용 추정 $18k–24k — 07:30 CT 무조건 실행(fail-open) 오케스트레이터 재설계 요구. |
| **dart-virtual-trader** | Oct 11 UNPRECEDENTED 체제에서 GR_WEST all-day DEC signal (22/24 hours >15k MW) + BEYOND_EXTREME INC 로직 신규 확장 적용 — 사전 훈련 없이 정확히 처리. Oct 8 wrong directory (16th week) 지속. |
| **congestion-analyst** | Oct 11 NL 979 MW가 모든 Stage 0 calibration tier 초과 — BEYOND_EXTREME tier (NL <5k MW, P(binding) 90-100%) 수립 필요. stage-0-rules.md 12주 연속 미작성 (즉시 생성 가능, 외부 의존성 없음). |
| **pnl-manager** | DEGRADED 프로토콜 일관 적용 (데이터 갭 카운터, 백필 우선순위 리스트, P0 조치). Oct 8 flowday 보고서 미생성 (gap). 22 연속 미확인 flowday 누적. |

---

## 6. Evaluator 주간 점수표 — W41

> 출처: reports/weekly/evaluator/2026-41.md
> Evaluator는 process / approach / resource 품질만 평가. Quantitative accuracy scoring 전체 중단 (Tenaska PTP + Smartbidder MSAL 장애).

### 에이전트별 점수

| 에이전트 | Process | Approach | Resource | Overall | 추세 |
|---|:---:|:---:|:---:|:---:|:---:|
| bess-optimizer | 4.5 | 4.0 | 4.0 | **4.2** | ↑ (주간 최고) |
| pnl-manager | 4.0 | N/A (DEGRADED) | 3.5 | **3.8** | ↑ |
| market-analyst | 3.5 | 3.5 | 3.5 | **3.5** | → |
| congestion-analyst | 3.5 | N/A (Stage 0) | 3.5 | **3.5** | → |
| reporter | 3.5 | 3.5 | 2.5 | **3.2** | → |
| dart-virtual-trader | 2.5 | 4.0 | 3.5 | **3.3** | → CRITICAL |
| crr-trader | — | — | — | — | inactive (옥션 외) |

### Critical Issues (3건 — 사용자 조치 필요)

| # | 이슈 | 현황 | 필요 조치 |
|---|---|---|---|
| C-1 | dart-virtual-trader wrong directory | **16th consecutive week**. Oct 8: `dart-virtual/` (WRONG). 3/4 run-days correct W41. | 에이전트 정의에 canonical path hard-code 승인. suspension clause 확인/취소. |
| C-2 | Dual weekday cycle gaps (Oct 5 Mon + Oct 7 Wed) | 전체 5개 agent 동시 Oct 7 absent = orchestration-level. Oct 5도 gap. | cron/automation trigger 활성화 여부 확인. 의도적이면 정책 문서화. |
| C-3 | Infrastructure triple failure: Tenaska Day 144+ / Smartbidder Day 79+ | 22 연속 미확인 flowday. Zero benchmark since Jul 24. Rule 8 postmortem blocked. | Ascend rep에 (1) cloud IP whitelist, (2) client_secret 갱신 즉시 요청. |

### Major Issues (4건)

| # | 이슈 | 현황 |
|---|---|---|
| M-1 | congestion-analyst stage-0-rules.md absent | **12th consecutive week**. Oct 11 NL 979 MW 이후 BEYOND_EXTREME tier 추가 필요 (agent-executable, 외부 의존 없음). |
| M-2 | reporter canonical-paths.md absent | **11th consecutive week**. Cycle Health section W41 존재 (improvement). |
| M-3 | bess-optimizer Rule 8 incident ($-4,520, Jun 5) | Day 129 미해결. Rule 8 gate 운영 구현 완료 (positive). Postmortem blocked by Tenaska. |
| M-4 | market-analyst DEGRADED-mode estimate accuracy | Oct 6 briefing: solar -8~-11 GW, wind +9~+13 GW, outage -7.5~-9.5 GW 오차. AG2/Enverus 4회 연속 미호출. |

### W41 긍정적 관찰

1. **Reporter path verification 개선**: Oct 8 보고서에서 dart-virtual-trader wrong directory를 [WRONG DIR] 태그로 명시. Cycle Health section 신설.
2. **bess-optimizer Rule 8 gate 구현**: PROHIBITED BID SLOTS 섹션 3/4 보고서 일관 적용.
3. **bess-optimizer learning quality 최고**: Oct 10 learnings 10항목 — 시스템 내 최고 품질 self-review.
4. **dart-virtual-trader Oct 11 regime 적응**: GR_WEST all-day DEC signal 및 BEYOND_EXTREME INC 로직 사전 훈련 없이 정확 처리.
5. **W41 사이클 커버리지 개선**: 4/7 (W40 대비 1/7에서 +3 run-days).

### W40 Plan 이행 현황

| 계획 | 에이전트 | 상태 |
|---|---|---|
| 7/7 directory | dart-virtual-trader | FAILED (Oct 8 wrong dir) |
| Rule 8 confirm + Oct seasonal params | bess-optimizer | PARTIAL (gate 구현; postmortem blocked) |
| AG2 call + Oct seasonal anchor | market-analyst | FAILED (4회 연속 미호출) |
| stage-0-rules.md 즉시 | congestion-analyst | FAILED (12th miss) |
| Ascend P0 + backfill priority | pnl-manager | OPEN (user action required) |
| W40 weekly + canonical-paths.md + Cycle Health | reporter | PARTIAL (Cycle Health 개선; canonical-paths.md 미생성) |

---

## 7. Cross-Agent 일관성 체크

| 항목 | 확인 결과 |
|---|---|
| Oct 8 bess-optimizer top HE vs market-analyst peak HE | **일관**: market-analyst HE19 peak view, bess-optimizer HE18-20 discharge window — 1시간 포함 범위. 주의 없음. |
| Oct 11 NL 979 MW — 전 에이전트 인지 일치 | **일관**: bess-optimizer, congestion-analyst, market-analyst, reporter 동일 확인. |
| dart-virtual-trader Oct 8 advisory-only vs bess-optimizer PRODUCTION | **일관**: Smartbidder 미가용으로 두 에이전트 모두 DEGRADED/advisory — 모순 없음. |
| pnl-manager DEGRADED vs bess-optimizer PRODUCTION (Oct 8, 9) | **일관**: Yes Energy 있어도 Tenaska/Smartbidder 없어 P&L 0% 확인. bess-optimizer Yes Energy만으로 PRODUCTION stack 생성 — 각자 R&R 내 정상. |
| Smartbidder 만료 영향 — dart-virtual-trader 포지션 신뢰도 | **주의 (Cross-agent flag)**: market-analyst가 Oct 8, 9, 11 정성 방향을 제시했으나 dart-virtual-trader는 Smartbidder P(DA>RT) 없이 advisory-only 유지. 방향 일치(INC HE10-11 + DEC HE18-20)이나 신뢰도는 여전히 낮음. 모순은 없으나 전 에이전트 신뢰도 DEGRADED 상태. |

---

## 8. W42 Watch Items (Next Week)

- **Ascend P0 즉시 조치 (Day 144+ / Day 79+)**: 매주 반복. W42 미해결 시 30일+ 연속 지속.
- **PUCT Oct 15 Open Meeting**: PCM 투표 가능. NPRR1328 PUCT 승인 가능. 결과 즉시 market-analyst → 전 에이전트 배포.
- **TCEQ Oct 19 Compliance Report**: 동결 범위 확정. 결과에 따라 대형 부하 타임라인 변화 → 장기 BESS 수익 구조 영향.
- **Community Impact RFI 응답률**: Oct 12 마감 후 수 주 내 ERCOT/PUCT 공개 예정. Batch Zero health의 선행 지표.
- **dart-virtual-trader directory hard-code**: W42 Day 1부터 즉시 적용 가능. 16주 연속 이슈 종결.
- **congestion-analyst stage-0-rules.md**: W42 Day 1에 생성 가능 (외부 의존 없음). BEYOND_EXTREME tier 포함.
- **BESS Oct-Nov commissioning wave**: 14개 자원 ~1 GW 추가. HE18-20 방전 경쟁 심화 모니터.
- **GR_WEST 풍력 체제**: Oct 11 all-day >15k MW 선례 — 강풍 체제 재발 시 전략 적응 필요 (충전이 방전보다 수익 가능).
- **reporter canonical-paths.md**: W42 내 생성 가능 (11th miss).

---

*All times CT (America/Chicago). Spread convention: DA − RT, positive = short DA signal.*
*본 보고서는 집계 전용 (aggregation only) — 자체 분석·새로운 판단 없음. 모든 수치는 출처 에이전트 산출물 직접 인용.*

---

> Generated: 2026-10-12 07:30 CT | reporter agent | reports/weekly/2026-41.md
