# ERCOT 전력 트레이딩 Weekly Report — 2026-W36 (Aug 31 – Sep 6, 2026)

> 작성: 2026-09-07 07:30 CT | 담당: reporter | 기간: W36 (2026-08-31 ~ 2026-09-06)
> 출처: pnl-manager, market-analyst, congestion-analyst, bess-optimizer, dart-virtual-trader, evaluator

---

## DATA STATUS

| Source | Status | Detail |
|---|---|---|
| Smartbidder MSAL | EXPIRED — Day 42+ | client_secret 만료 2026-07-25~. 전 주간(W36) 완전 불가. Benchmark 비교, DA/RT price forecast, P(DA>RT), AS spread 전부 차단. |
| Tenaska PTP | DEGRADED (4/7 days) | PRODUCTION Aug 31-Sep 2 + Sep 6 (4일); FAILED Sep 3-5 (3일 연속 — cloud IP 미화이트리스트). |
| Yes Energy BidClose | PRODUCTION (most days) | Sep 4 HTTP 429 rate throttle (1일 임시 차단); 나머지 6일 PRODUCTION. |
| Enverus Mosaic STPF | PARTIAL | Sep 1-3 PRODUCTION; Sep 4 PRODUCTION; 기타 일자 미수집. |
| AG2 WSI Trader | PARTIAL | Sep 4-6 복귀 (PRODUCTION); 나머지 일자 미수집. |
| BESS Revenue Dashboard | DEGRADED — Estimate | ERCOT 60-day public disclosure 캐시 활용 (데이터 범위 Jan 1 – Jul 13 2026). 실시간 W36 실적 아님. |
| BESS DART Dashboard | DEGRADED — Estimate | 캐시 데이터 Jan 1 – Jul 9 2026 (May 6-24 gap 포함). 실시간 아님. |

---

## 1. GKS Weekly P&L (전주 실적 요약)

### Daily Breakdown

| Flowday | Revenue | DA Energy | RT Energy | ECRS | NonSpin | Data Status |
|---|---:|---:|---:|---:|---:|---|
| Aug 31 (Mon) | **-$1,064.57** | $18,815.11 | -$25,691.38 | $806.00 | $5,005.70 | PRODUCTION (Tenaska OK, Smartbidder N/A) |
| Sep 1 (Tue) | **$4,436.42** | $1,894.50 | -$600.18 | $886.50 | $2,255.60 | PRODUCTION (Tenaska OK, Smartbidder N/A) |
| Sep 2 (Wed) | **$1,947.19** | $1,382.00 | -$885.01 | $593.50 | $856.70 | PRODUCTION (Tenaska OK, Smartbidder N/A) |
| Sep 3 (Thu) | **N/A** | — | — | — | — | FULLY DEGRADED (Tenaska + Smartbidder 모두 실패) |
| Sep 4 (Fri) | **N/A** | — | — | — | — | FULLY DEGRADED (Tenaska + Smartbidder 모두 실패) |
| Sep 5 (Sat) | **N/A** | — | — | — | — | FULLY DEGRADED (Tenaska + Smartbidder 모두 실패) |
| Sep 6 (Sun) | **$6,232.18** | $0.00 | $572.18 | $1,125.00 | $4,535.00 | PRODUCTION (Tenaska OK, Smartbidder N/A) |
| **W36 Known Sum** | **$11,551.22** | | | | | 4/7 days PRODUCTION; 3 days MISSING |
| **W36 Total (est.)** | **~$11,551+ unknown** | | | | | Sep 3-5 unrecoverable without Tenaska |

**Notes**:
- Smartbidder benchmark 비교 전 7일 N/A (Day 36-42 연속 만료). vs-Benchmark delta 주간 전체 불가.
- Aug 31 discrepancy: pnl report 본문은 -$1,064.57; pnl-manager 데이터 품질 로그에서 $5,792.39 인용. RT AS sequence=null 이후 재정산 가능성. 미해결 — 확정 후 소급 갱신 필요.
- Sep 3-5 (3일 연속 FULLY DEGRADED): Tenaska cloud IP 미등록. T+2 결산 적체 최소 40+ flowday 누적.
- RRS / RegUp / RegDown: 전 주간 $0.00 (전략적으로 미청약).
- DART Virtual: 전 주간 $0.00 (advisory-only mode 유지; dart-virtual-trader R&R 미반영).

### Revenue Composition (Known 4 Days)

| Product | Total (4 days) | Share |
|---|---:|---:|
| NonSpin | $12,653.00 | 109.5% (positive driver) |
| DA Energy | $22,091.61 | 191.2% (positive driver, concentrated Aug 31) |
| RT Energy | -$26,604.39 | -230.3% (largest drag) |
| ECRS | $3,411.00 | 29.5% (positive driver) |
| **Known Total** | **$11,551.22** | — |

**Revenue driver summary**:
- AS services (NonSpin + ECRS)가 주간 가장 안정적인 revenue source.
- Aug 31은 DA Energy $18,815에도 불구하고 RT imbalance -$25,691로 overall 마이너스. AS+Energy overlap에 의한 구조적 손실 (evaluator CRITICAL 2/3 해당).
- Sep 6 (Sunday)가 주간 최고 성과 ($6,232) — NonSpin 73%, ECRS 18%, RT arbitrage 9%.
- Sep 1이 두 번째 ($4,436) — 21시 RT spike $81.89/MWh (ECRS 배포) + NonSpin 지배.

---

## 2. ERCOT All-BESS Fleet Rankings

**[출처: bess-revenue-dashboard/2026-W36.html, bess-dart-virtual-dashboard/2026-W36.html]**
**[DEGRADED — 아래 모든 수치는 ERCOT public 60-day disclosure 캐시 추정치. W36 실시간 실적 아님.]**

### Energy+AS Revenue Ranking (캐시: Jan 1 – Jul 13, 2026)

| Rank | Resource | Total Revenue | Opt Rate |
|---|---|---:|---:|
| #1 | ANOL_ESS_ESR1 | $3.90M | — |
| #2 | CNLY_ESS_ESR1 | (top 10 confirmed) | — |
| #3 | BOCO_ESS_ESR1 | (top 10 confirmed) | — |
| **#90** | **GKS_BESS_ESR1** | **$737,926** | **93.1%** |
| Fleet Total (333 resources) | — | $183.6M | 52.2% median |

- GKS opt rate 93.1%는 fleet 중간값(52.2%)을 대폭 상회 — AS+Energy overlap 손실에도 불구하고 기계 가동률 자체는 우수.
- DEGRADED 데이터 (Jan–Jul 13) 기준. 실제 W36 순위는 확인 불가.

### DART Virtual Revenue Ranking (캐시: Jan 1 – Jul 9, 2026; May 6-24 gap)

| Rank | Node | Net Revenue | Win Rate |
|---|---|---:|---:|
| #1 | RRANCHES_ALL | $1.10M | — |
| Top 30 fleet avg | — | — | 44.1% win rate, 9.2x P/L ratio |
| **#286 (Last)** | **GKS_BESS_ESR1** | **-$208,214** | — |
| Fleet Total (286 nodes) | — | $3.77M | — |

- GKS DART virtual은 전체 286노드 중 최하위. Advisory-only mode로 실제 DART 포지션 미집행. 캐시 데이터 기준이므로 현재 운영 상태와 직접 비교 불가.
- dart-virtual-trader는 W36 전 기간 advisory-only로 운영. 실제 virtual bid 제출 없음.

---

## 3. ERCOT Structural / Policy Update

**[출처: reports/weekly/structural-update/2026-W36.md — market-analyst 작성]**

### 핵심 4가지 구조적 사항

**1. Heat Wave Day 12-17 (Aug 31 – Sep 6) — 역사적 기록 달성, 현재 정상화 진행 중**
- ERCOT 2026 사상 최장 극열 운영 구간 (17일 연속) Conservation Appeal 없이 완수.
- W36 피크 부하: 89,093 MW (Aug 31, Day 12) — Aug 24 기록 92,172 MW 미달.
- Cap-out: Aug 30 피크 11,058 MW → Sep 3 9,412 MW. 정상 초기-9월 기준(6-7 GW) 대비 2.5-3 GW 초과 — 열파 피로 누적.
- Sep 3 GR_WEST HE15 최저치: 443 MW (열파 17일 시리즈 최저).
- Solar 계절 하락 확인: 33,556 MW (Aug 31) → 24,855 MW (Sep 3) — 피크 타임 HE12→HE14 이동.

**2. OBBBA — Solar/Wind Jul 4, 2026 Construction Deadline 경과, BESS ITC Intact Through 2033**
- 태양광/풍력 신규 착공(Jul 4, 2026 이후)은 가속된 세액공제 phase-out 적용. BESS는 2033년까지 Section 48E ITC 전액 유지.
- 구조적 효과: BESS-only 프로젝트 파이프라인 상대적 경쟁 우위. 2028-2029 빈티지 태양광 신규 프로젝트 감소 예상.
- FEOC 공급망 제약으로 BESS 성장률은 2025 40% YoY 대비 완화.

**3. Batch Zero 데이터센터 감사 — RFI Wave 진행 중**
- Governor Abbott 지시(Aug 3): ERCOT 큐 474 GW 중 89% 데이터센터 프로젝트 전수 감사.
- W36 현재: 300개 이상 데이터센터 프로젝트에 RFI 발송 중. Oct-Nov 정보 수집, Dec 10 ERCOT 보고서, Dec 17 PUCT 회의.
- 49.8 GW+ Batch Zero 데이터센터 신규 접속 동결 — 2026년 내 해소 어려울 전망.

**4. 16 TAC §25.194 (대형 부하 접속 기준) — Sep 2026 채택 예정**
- PUCT 대형 부하(75 MW+) 접속 기준 최초 제정. $50,000/MW 재정보증 요건.
- 채택 시 438,000 MW 접속 큐의 구조적 정리 촉진 — 12-18개월 내 실질 효과 예상.
- Sep/Oct PUCT open meeting 일정 미확정 (Project No. 58481).

---

## 4. Evaluator Scorecard Summary

**[출처: reports/weekly/evaluator/2026-W36.md — evaluator 작성]**

### Per-Agent 종합 등급

| Agent | Overall | Trend | 핵심 이슈 |
|---|---|---|---|
| market-analyst | B+ | ↑ | 7/7 dir 최초 달성; BRIEFING_TEMPLATE.md 6주 연속 부재 [CRITICAL] |
| bess-optimizer | C | ↓ | DA charge bid failure 7th+ [CRITICAL-NEW]; AS+Energy overlap 3rd [CRITICAL-NEW]; Sep 6 output missing |
| dart-virtual-trader | D- | ↓ | 1/7 dir compliance — 10주 연속 비준수 [CRITICAL]; W35 2/7에서 1/7로 추가 퇴보 |
| crr-trader | — | — | W36 비옥션 사이클 (inactive) |
| congestion-analyst | B- | → | 7/7 dir; stage-0-rules.md 7주 연속 부재 [CRITICAL] |
| pnl-manager | C- | ↓ | 1/7 learnings — 4주 연속 0-1/7 [CRITICAL] |
| reporter | B- | → | 6주 연속 Path Verification 미구현 [MAJOR]; canonical-paths.md 미생성 |

**W35 Plan 이행률: 0/6 해결 (최소 개선 1건: pnl-manager 0→1)**

### Critical Issues (6건)

| # | Agent | Issue | 사용자 액션 필요 |
|---|---|---|---|
| C1 | dart-virtual-trader | 디렉토리 1/7 — 10주 연속 비준수 (W35 consequence 조항 재발동) | `.claude/agents/dart-virtual-trader.md` 경로 하드코딩 승인 |
| C2 | bess-optimizer | DA charge bid HE10-11 7th+ 연속 미실행 — Sep 2 추정 손실 -$15,668, capture rate 7.4% | Tenaska 운영팀 즉시 감사 요청 |
| C3 | bess-optimizer | AS+Energy overlap 3rd 연속 사이클 — Aug 31 -$25,691, Sep 2 -$2,227 | Energy+AS 100MW 제약 규칙 에이전트 정의에 명문화 |
| C4 | pnl-manager | learnings 1/7 — 4주 연속 0-1/7 (PRODUCTION 가용 날에도 미작성) | W37 PRODUCTION 날 전부 learnings 즉시 작성 의무 재확인 |
| C5 | market-analyst | BRIEFING_TEMPLATE.md 6주 연속 부재 (분석 품질은 A- 수준) | 즉시 생성 명령 |
| C6 | congestion-analyst | stage-0-rules.md 7주 연속 부재 (W34 정지 조항 발동 미시행) | (a) 즉시 생성 명령 또는 (b) 정지 조항 철회 결정 |

### W36 긍정 사항

- market-analyst 7/7 dir 최초 달성 — W35 오저장 패턴 완전 해소.
- reporter 운영 알림 섹션 품질 향상 — DA charge failure, AS overlap, YE throttle 모두 정확 식별.
- bess-optimizer 자기인식 루프 단축 — Aug 31 손실 후 Sep 2에서 전술 수정 적용.
- congestion-analyst 83% binding accuracy (Sep 2) 유지.
- AG2 복귀 후 market-analyst + congestion-analyst 즉시 통합.

---

## 5. Weekly Self-Feedback Summary (Front/Middle Agents)

**[출처: memory/<agent>/learnings/ 파일들 — W36 기간]**

### market-analyst

학습 파일 존재: 5/7일 (Sep 2, 3, 4, 5 — Sep 1 Labor Day, Sep 6 Sunday 부재).

핵심 W36 학습:
- **열파 DEGRADED 사이클 프로토콜 확립**: 태양광 +10-15% 상방 보정 (3사이클 연속 체계적 과소추정 확인). 풍력은 MIN(최근 BidClose avg, 이전 Enverus avg) × 0.85 적용.
- **GR_WEST 체제 전환 미감지**: Sep 5→6 야간 풍력 급락(20,000+→8,963 MW). 단일일 HE24 bridge 방법은 체제 전환 감지 불가. 새 프로토콜 필요.
- **열파 Day 14+ cap-out 가정 수정**: 주말-월요일 전환 시 cap-out 개선 가정 금지. 누적 forced outage 패턴 확인 (Sep 7 = Sep 6보다 900-1,000 MW 높음).
- DA 24h avg MAE Sep 2: $40.58/MWh (56% 과추정) — Smartbidder 부재의 구조적 한계.

### bess-optimizer

학습 파일 존재: 4/7일 (Sep 2, 3, 4, 5 — Aug 31, Sep 1, Sep 6 부재).

핵심 W36 학습:
- **DA charge bid failure 7th+ 연속 확인**: HE09-12 DA charge bid 미실행. Sep 2 capture rate 7.4% ($1,947 / $26,433 theoretical). 단독 해결 불가 — Tenaska 운영팀 감사 필요.
- **HE03-06 충전 창 확립**: 확인된 실행 창(Sep 2: HE04 DA -30 MWh 실행)으로 전환. 모든 요일에 적용 (Sep 5 Saturday는 일회성 회귀, 향후 미적용).
- **AS+Energy overlap 규칙 적용**: Aug 31 -$25,691 손실 후 Sep 2부터 에너지 시간대 AS MW = 0 명시적 적용.
- Sep 6 Stack A (HE03-04 충전, HE19 70MW + HE20 100MW 방전) 구조가 Sep 7에도 그대로 적용.

### dart-virtual-trader

학습 파일 존재: 5/7일 (Sep 2, 3, 4, 5 — Sep 1, Sep 6 부재; W35 7/7에서 퇴보).

핵심 W36 학습:
- **GR_WEST HE22-24 INC gate 확립**: 11,000 MW 미만 = SKIP (Sep 3 HE22에서 미적용 실수 발견).
- **Learning-to-rule codification lag**: 당일 07:30 포지션 파일링 전 전일 learnings 확인 프로세스 필요.
- Sep 4 FLAT 결정 적절 — RT spike veto(GR_WEST HE13 < 5,500 MW) 올바른 작동.
- T+2 결산 큐 40+ flowday 누적 — hub-pair LMP 106+ 연속 부재로 W2N basis 트레이딩 전면 차단.

### congestion-analyst

학습 파일 존재: 5/7일 (Sep 2, 3, 4, 5 — Sep 1, Sep 6 부재).

핵심 W36 학습:
- WEST_TO_NORTH overnight bridge 방법의 한계 확인: Sep 4 HE24 21,398 MW → Sep 6 HE01 8,963 MW 급락 감지 불가. 체제 전환 감지 로직 필요.
- Sep 2 binding accuracy 5/6 (83%): SOUTH_HOUSTON NEGLIGIBLE 판정이 실제와 일치; HE21 RT $106.63 스파이크는 사전 포착 실패.
- Sep 3 GR_WEST 443 MW 최저치-SCI 상관관계 분석 일관성 유지.
- stage-0-rules.md 7주 연속 미생성 — 규칙들은 learnings에서 이미 사용 중이나 통합 파일 부재.

### pnl-manager

학습 파일 존재: 1/7일 (Sep 1만 존재 — 4주 연속 0-1/7 패턴).

핵심 W36 학습 (Sep 1):
- Tenaska PTP sequence=null RT AS 정산 미확정 이슈 식별: 48-72h 후 재확인 필요.
- Aug 31→Sep 1 수익 구조 전환 명확히 파악: Aug 31 DA Energy 주도($18,815) vs Sep 1 NonSpin 주도($2,256).
- Sep 1 HE22 단일 시간 ECRS $481.50 + RT $1,018 = 당일 총수익의 34% — 집중 리스크.
- Smartbidder Day 38 만료: benchmark 비교 38일째 불가 (보고 시점 기준 Day 43+).

---

## 6. W37 Watch Items (Sep 7-13, 2026)

**[출처: structural-update/2026-W36.md Section 6 + evaluator/2026-W36.md W37 Top 3]**

### P0 — Immediate Action Required

| Item | Urgency | Detail |
|---|---|---|
| **Smartbidder MSAL 갱신** | P0 CRITICAL (Day 43+) | Ascend rep 즉시 연락. 전 에이전트 price forecast, benchmark, AS spread 차단. bess-optimizer 7.4% capture rate의 구조적 원인. 갱신 후 2026-07-25 이후 전체 소급 조회 필요. |
| **bess-optimizer DA charge bid 감사** | P0 운영 | Tenaska 운영팀 HE10-11 DA bid 7th+ 비실행 즉시 감사. 내부 bid 제출 로그 확인. 사이클당 추정 손실 -$15,000+. |
| **bess-optimizer AS+Energy 100MW 규칙 명문화** | P0 운영 | `.claude/agents/bess-optimizer.md` 또는 standing-rules.md에 Energy+AS ≤ 100MW 제약 즉시 코딩. |

### HIGH

| Item | Urgency | Detail |
|---|---|---|
| **dart-virtual-trader 경로 하드코딩 승인** | HIGH | 10주 연속 비준수. 사용자 승인 1회로 구조적 해결 가능. `.claude/agents/dart-virtual-trader.md`에 `reports/daily/dart-virtual-trader/` 경로 하드코딩. |
| **PUCT 16 TAC §25.194 채택 감시** | HIGH | Sep/Oct PUCT open meeting. 채택 시 75 MW+ 대형 부하 접속 기준 최초 제정. ERCOT 큐 구조적 정리 시작. |
| **열파 정상화 확인** | HIGH | Yes Energy BidClose W37 부하 65-70 GW 24h avg 수렴 여부. 72 GW+ 지속 시 추가 anticyclone ridge 가능. |
| **Tenaska cloud IP whitelist** | HIGH | Sep 3-5 3일 연속 FULLY DEGRADED. T+2 결산 40+ flowday 적체. Ascend rep에 cloud 실행 환경 IP 등록 요청. |
| **congestion-analyst stage-0-rules.md 결정** | HIGH | 7주 연속. (a) 즉시 생성 명령 또는 (b) 정지 조항 철회. 명시적 사용자 지시 필요. |

### MEDIUM

| Item | Urgency | Detail |
|---|---|---|
| STEP Permian Sep 25 CCN 청문 | MEDIUM-HIGH | Aug 28 첫 2개 구간 승인 후 다음 배치 4개 구간. PUCT 지주 반대 의견 청취. |
| Batch Zero RFI 정보 수집 시작 | MEDIUM | Oct-Nov 공식 수집 단계 진입. W37에서 ERCOT RFI 대상 프로젝트 목록 공개 가능성. |
| Sep 3 ROS 회의록 | MEDIUM | 공개 후 Batch Zero 감사 타임라인 및 대형 부하 통합 지침 검토. |
| market-analyst BRIEFING_TEMPLATE.md | MEDIUM | 6주 연속 부재. W37 Day 1 이전 생성. |
| OBBBA 태양광/풍력 파이프라인 효과 | MEDIUM | Jul 4 deadline 경과 후 개발사 프로젝트 취소/BESS 전환 발표 추적. |

---

## 7. Cross-Agent Consistency Check

| Item | Consistency |
|---|---|
| Smartbidder 만료 인식 | 전 에이전트 일치 (Day 36-43 W36 기간, 모두 DEGRADED 명시) |
| Tenaska PTP 상태 | pnl-manager / bess-optimizer / dart-virtual-trader 동일 (Aug 31-Sep 2 OK, Sep 3-5 FAILED, Sep 6 OK) |
| Aug 31 revenue (discrepancy) | pnl report: -$1,064.57 vs pnl-manager data quality log: $5,792.39 — 미해결. 소급 정산 가능성. evaluator에서 별도 언급 없음. |
| Heat wave day count | market-analyst (Day 12-17), evaluator (Day 12-17) 일치 |
| GKS capture rate (Sep 2) | bess-optimizer 7.4%, evaluator CRITICAL 2에서 7.4% 동일 인용 — 일치 |
| AS+Energy overlap 손실 | bess-optimizer (Aug 31 -$25,691, Sep 2 -$2,227), evaluator CRITICAL 3 동일 — 일치 |
| DA charge bid failure | evaluator "7th+ cycle", bess-optimizer "7+ consecutive cycles" — 일치 |

---

## 8. Appendix — Open Action Items (사용자 review 요청)

*evaluator 2026-W36.md Action Items 섹션 그대로 인용*

- [ ] **dart-virtual-trader 하드코딩 승인 (10주 누적)**: `.claude/agents/dart-virtual-trader.md`에 `reports/daily/dart-virtual-trader/YYYY-MM-DD.md` 필수 경로 명시. W35 consequence 조항 재발동.
- [ ] **bess-optimizer DA charge bid 감사 요청 승인**: Tenaska 운영팀에 HE10-11 DA charge bid 7th+ 연속 미실행 원인 감사. 매 사이클 -$15,000+ 추정 손실.
- [ ] **congestion-analyst stage-0-rules.md 조항 결정 (7주 연속)**: (a) 즉시 생성 명령 또는 (b) 정지 조항 철회 및 대안 consequence 설정.
- [ ] **Smartbidder MSAL client_secret 갱신 (Day 42+)**: Ascend rep 연락. 갱신 없이 bess-optimizer 정상화 불가.
- [ ] **Tenaska endpoint 화이트리스트 (원격 환경 IP)**: Sep 3-6 재차 DEGRADED. T+2 결산 40+ flowday 적체. DART 캘리브레이션 루프 동결 지속.

---

*저장 위치: `reports/weekly/2026-W36.md` | 사본: `memory/reporter/history/2026-W36.md`*
*HTML 대시보드: `reports/weekly/2026-W36.html`*
