# ERCOT Market Structural Update — 2026-W33 (Aug 10–16, 2026)

> 작성: 2026-08-17 | market-analyst agent
> 조사 방법: WebSearch + WebFetch (ERCOT.com, rtoinsider.com, utilitydive.com, texastribune.org, rigzone.com, impedancematch.substack.com, zeroemissiongrid.com 직접 접속 차단 — 공개 indexed 자료, 법률 분석, 지역 뉴스 기사 활용)
> Note: D+1 daily bidding 제외 — 구조·정책·발전소 mix 변화만 다룸
> Data status: ERCOT.com 및 주요 에너지 전문 미디어 직접 접속 다중 차단 (multi-week 지속 패턴). WebSearch indexed 결과 기반. 항목별 출처 명시.

---

## W32 Watch Items — W33 해소 현황

| W32 Watch Item | W33 결과 |
|---|---|
| PUCT August 14 특별 회의 — 765-kV PBRP 정책 논의 | **HELD — 정책 논의 완료, 개별 결정 없음.** 250~300개 프로젝트 감사 공식 확인. 765-kV 개별 CCN 결정 없음. 상세 Section 1·4 참조. |
| NPRR1322 AS Offer Disclosure 창구 개시 (~Aug 15–20) | **WINDOW OPEN.** 기준일(June 16–21)로부터 60일 경과, Aug 15~20 창구 개시 기간 내. 공개 indexed 자료로 첫 데이터셋 발행 여부 미확인. Section 1 참조. |
| Abbott 감사 상세 절차·일정 공표 | **CONFIRMED Aug 14.** ERCOT가 PUCT에 250~300개 프로젝트 감사 계획 보고. "Several months" 소요 확인. 상세 Section 4 참조. |
| Frontier Power USA Texas 10 착공 전환 발표 | **검색 결과 없음 — W32 상태 유지.** 2026 Q3 내 발표 예상, W33 기간 중 구체적 뉴스 없음. |
| ERCOT 주간 수요 (85+ GW 지속 여부) | **CONFIRMED.** 주간 평균 ~72.62 GW (W32 72.65 GW와 근접, 주간 신기록 경쟁). 일간 피크 84~88 GW 구간. 보존 호소 없음. Section 5 참조. |
| PUCT August 20 정기 회의 — Batch Zero good cause exception | **UPCOMING (W34).** Aug 14 회의에서 ERCOT가 Aug 20 신청 확인. W34 최우선 감시 항목. |

---

## 1. 시장 룰 변경 (NPRR / MOTION)

### NPRR1322 (60-Day DAM AS Offer Disclosure) — 창구 개시 기간 진입

**Status: WINDOW OPEN (Aug 15~20 기간)** [WebSearch — ERCOT M-B040326-01; ERCOT 60-Day DAM Disclosure Reports (NP3-966-ER); gridstatus.io]

W32 예상대로, NPRR1322 최초 60일 공개 창구의 기준 기간(June 16–21)으로부터 60일이 경과하여 August 15–20 중 최초 DAM AS 전용 제안 낙찰 데이터가 공개 가능 상태가 됨.

공개 indexed 자료에서 실제 데이터셋 발행 확인은 되지 않았음 (ERCOT 데이터 포털 직접 접속 차단). 단, ERCOT 데이터 제품 페이지(NP3-966-ER "60-Day DAM Disclosure Reports")가 시스템에 존재함은 확인됨. 창구 개시 자체는 일정대로 진행된 것으로 판단.

**운영 시사점**: 처음으로 경쟁사의 DAM AS 단독 제안 전략(낙찰 물량, 가격대)이 60일 지연 공개됨. bess-optimizer와 공동 분석 세션 — 최초 데이터 검토는 W33~W34 즉시 실행 권장.

---

### PGRR144 (Large Computational Load Dynamic Models) — PUCT 최종 승인 대기 중

**Status: 변동 없음 — PUCT 최종 승인 미확인** [WebSearch — keentelengineering.com; zeroemissiongrid.com (차단)]

W32와 동일 상태. PGRR144(대용량 부하 동적 모델 제출 요건)는 ROS 언어 승인 후 PUCT 최종 승인 대기 중. Aug 14 PUCT 특별 회의 의제에 포함되지 않음 (765-kV 및 Batch Zero 감사가 주요 의제). W34 PUCT Aug 20 정기 회의에서 처리될 가능성.

---

### DRRS (Dispatchable Reliability Reserve Service) — 프로토콜 채택 완료, 상업화 2028 목표 유지

**Status: 변동 없음** [WebSearch — ERCOT DRRS Workshop V; TAC Workshop Jan 7, 2026]

프로토콜 채택(July 2026 완료)으로부터 추가 변동 없음. ESR 직접 참여 포함 추가 NPRR들은 상업 시작 2028년 목표 유지. W33 기간 신규 발표 없음.

---

### RTC+B — 정상 운영 중 (December 2025 런칭 이후)

**Status: OPERATIONAL — 이슈 없음** [WebSearch — ERCOT news release 12-05-2025; rtoinsider.com (차단)]

2025년 12월 5일 런칭된 Real-Time Co-Optimization Plus Batteries (RTC+B)가 W33 기간 정상 운영 중. 특이 운영 이슈 및 시장 공지 없음. 에너지와 AS를 5분 단위로 동시 최적화하는 구조가 여름 피크 수요 대응에 활용되고 있음.

---

### 신규 NPRR — W33 기간 신규 제출/투표 없음

**Status: 신규 사항 없음 (확인)** — Aug 10–16 창에서 WebSearch상 신규 NPRR 제출 또는 위원회 투표 이력 없음. 다음 TAC 정기 회의는 August 26 (W34).

---

## 2. ORDC / Scarcity 가격 곡선

**변동 없음** [WebSearch — ERCOT ORDC 관련 문헌 검토]

W33 기간 중 ORDC 파라미터 변경 없음. 현행 RTC+B 운영 하에서 AS 수요 곡선이 실시간으로 에너지와 공동 최적화되어 5분 단위 가격 신호가 구현 중. ORDC 구조 자체는 유지.

---

## 3. 발전소 Mix 변화

### 신규 commissioning — Birch Creek Solar/BESS (Phase 1 태양광 접근 단계)

**Status: PARTIAL — 태양광 August 도달, 배터리 October 예정** [WebSearch — solarpowerworldonline.com; cleanview.co]

ERCOT South Zone 내 Birch Creek 태양광+배터리 복합 프로젝트가 August 중 초기 태양광 가동 단계 진입. 배터리 부분은 October 2026 상업 운전 예정. 구체적 MW 규모 및 정확한 COD는 공개 indexed 자료로 확인되지 않음.

---

### ERCOT BESS 플리트 현황

**Status: ~16,311 MW / 236개 유틸리티 규모 프로젝트 (July 2026 기준)** [WebSearch — cleanview.co; modoenergy.com]

- July 2026 말 기준 운영 중 BESS: ~16,311 MW, 236개 프로젝트
- 2026년 초(14 GW)에서 지속 증가 중
- Ørsted Old 300 (250 MW / 500 MWh, Aug 5 COD)이 합산된 결과
- 개발사들은 2026년 내 추가 ~12.9 GW 목표 (연초 대비 +87% 목표) — 연간 배증 시도

---

### 태양광 — 2026년 최초 석탄 발전량 초과 확인

**Status: STRUCTURAL MILESTONE** [WebSearch — EIA; energiesmedia.com; energycapitalhtx.com]

EIA 2026년 예측 기준, ERCOT 내 태양광이 석탄을 발전량 기준으로 처음 초과. 태양광 78 BkWh vs. 석탄 60 BkWh (2026 연간 전망). 텍사스가 2026년 미국 유틸리티 규모 태양광 신규 설치의 약 40% 담당. 구조적 발전원 mix 전환의 이정표.

---

### 가스 발전 — NRG TH Wharton 추가 유닛 운전 중 (W32 기확인)

**Status: OPERATIONAL (carry-forward W32)** — 408 MW (여름 정격) W32 중 동기화 완료. W33 신규 사항 없음.

---

### Data Center 접속 파이프라인 — 474 GW, 감사 프로세스 본격화

**Status: AUDIT IN PROGRESS** [WebSearch — click2houston.com; krgv.com; ABC13; Fox34; texastribune.org (차단); PUCT Aug 14 open meeting]

Aug 14 PUCT 특별 회의에서 ERCOT 관계자가 공식 발표:
- 감사 대상: 250~300개 프로젝트 (대부분 데이터 센터)
- 이들이 대표하는 부하: 약 200 GW — ERCOT 역대 피크 수요(85.5 GW)의 두 배 이상
- 감사 소요 기간: "several months" (ERCOT 관계자 언급)
- 감사 조건: Abbott Aug 3 서한 4개 축 (세금 감면 수령, 전력·용수 사용량, 지역 영향, 소유 구조)
- 재개 조건: 감사 완료 전 어떤 데이터 센터도 그리드 접속 승인 불가

---

## 4. ERCOT / PUCT 회의 헤드라인

### PUCT August 14 특별 회의 — 765-kV 정책 토론 + 감사 현황 발표 ★

**Status: HELD — 정책 논의 완료, 개별 CCN 결정 없음** [WebSearch — click2houston.com; texasscorecard.com; puc.texas.gov 081426OM.pdf (차단)]

PUCT Chairman Thomas Gleeson 주재로 Austin에서 August 14, 9:30 AM 특별 공개 회의 개최. 주요 내용:

**765-kV (STEP Permian) 관련**:
- 정책 논의 목적. 개별 CCN 신청 건별 최종 결정 없음.
- Chairman Gleeson: "최종 결정 전에 각 사건별 의사결정 제안(proposal for decision)이 위원회에 정식 상정되어야 하며, 당사자들이 구두 변론 기회를 가져야 한다."
- 위원들은 개별 765-kV 선로 심리를 계속 진행하는 입장 유지.
- Lt. Gov. Patrick, Sen. Schwertner: 2027 입법 세션 이전까지 모든 CCN 기각 요청 재확인.

**Batch Zero 감사 관련**:
- ERCOT: 250~300개 프로젝트 감사 계획 보고.
- PUCT: Aug 20 정기 회의에서 good cause exception 신청 검토 예정 확인.

---

### Texas 765-kV STEP Permian — 정치·법적 갈등 심화

**Status: CONTESTED — 8월 내 결정 예상** [WebSearch — texasscorecard.com; ksstradio.com; dailytrib.com; kxan.com; rationalamerican.org]

주요 W33 전개:
- **LCRA 브리프 언어 삭제**: LCRA가 765-kV 관련 제출 브리프에서 일부 언어를 삭제한 사실이 확인됨. 투명성 논란 제기.
- **PUCT 일정 확정**: August 21(W34)에 STEP Permian 북부 2개 구간 (Longshore Switch–Drill Hole Switch, Dinosaur–Longshore) CCN 결정 예정. 나머지 구간은 August 28, September 25, October 2.
- **전송 연합 vs. 입법부**: 전송 연합은 정치권의 지연 요청에 반대 의견 제출.
- **지주권자 청문 일정**: August 28, September 25, October 2 구간별 심리.
- **Texas House State Affairs Committee**: August 19(W34) 데이터 센터 및 765-kV 청문 예정.

**BESS 시사점**: 765-kV 결정이 2027 입법 세션으로 지연될 경우 GR_WEST 혼잡 구조 2027~2028 여름까지 현행 유지. 혼잡 포지셔닝(CRR trader 참고) 장기 전망 영향.

---

### TAC August 26 회의 — W34 예정

**Status: UPCOMING (W34)** [WebSearch — ERCOT calendar; zeroemissiongrid.com (차단)]

다음 정기 TAC 회의: August 26, 2026. ROS 정기 회의: September 3, 2026. W33 기간 중 TAC/ROS 정기 회의 없음.

주요 예상 의제(zeroemissiongrid.com indexed): 2026 AS 방법론, RTC+B 운영 현황, 대용량 부하 현황.

---

## 5. 수요·날씨

### W33 (Aug 10–16) 수요 현황

**Status: 강한 수요 지속, 보존 호소 없음** [WebSearch — impedancematch.substack.com (차단, indexed 요약 활용); ERCOT Daily 10-Aug-2026 Rigzone]

- **주간 평균**: ~72.62 GW (주간 평균 신기록 72.19 GW vs. — 거의 W32 수준)
  - W32 기준 ~72.65 GW와 근접 (최종 검증 필요)
- **일간 피크 (Aug 10)**: 84,742 MW (예측 84,500 MW 대비 +0.3% 상회)
- **이후 일간 예측**: Aug 11~12 86,300→87,900 MW 범위 (폭염 지속)
- **역대 시간별 최고치**: 91,090 MW (July 22, 2026 기록, W33 중 갱신 없음)
- **보존 호소**: 없음 — W33 기간 중 ERCOT 보존 요청 미발령 (여름 중 보존 호소: July 13, August 26)

### 풍력 발전 — W33 상대적 회복

- 주간 평균 풍력 출력(주 마감 Aug 14 기준): ~16.94 GW — 5년 상위 밴드 상회 수준
- W32 기간(주 마감 Aug 7 기준): 12.22 GW 대비 개선
- GR_WEST 혼잡 영향 완화 가능성 (congestion-analyst 참고)

---

## 6. Macro / 정책

### OBBBA / IRA / FEOC — 변동 없음

**Status: 구조 유지 (carry-forward W32)** [WebSearch — morganlewis.com; troutman.com]

W33 기간 신규 연방 조치 없음. W32에서 확인된 사항 유지:
- 배터리 저장 ITC: 2033년까지 유지
- FEOC 비-PFE 비용 기준: 2026년 55% → 2030년+ 75%
- FEOC 중국산 셀 공급망 위험으로 텍사스 내 9 GW+ 프로젝트 취소 (OBBBA 발효 이후 누적, 신규 없음)

---

### ERCOT Reserve Margin — 구조적 타이트 지속

**Status: 경고 유지** [WebSearch — sciencedirect.com; datacenterknowledge.com]

- 2026 summer reserve margin: 여전히 10 GW+ 여유(July 22 91 GW 피크에서도 여유 있었음)
- 그러나 중기 전망: 2028년까지 planning reserve margin 음전환 위험 (ERCOT Dec 2025 예측)
- Batch Zero 감사로 단기 부하 증가 속도는 제한 → 1~2년 single buffer 역할 가능
- Batch Zero 재개 후 부하 급증 리스크는 2027~2028년으로 이월

---

### Abbott 데이터 센터 감사 — 4개 축 집행 절차 진행 중

**Status: IN PROGRESS** [WebSearch — hklaw.com; gtlaw.com; akingump.com; gibsondunn.com]

- 감사 목적: 네 가지 요건 확인 — ① 세금 감면·보조금 수령 현황, ② 전력·용수 실제 사용량, ③ 지역 커뮤니티 영향, ④ 소유 구조
- 법률 분석(Gibson Dunn, Holland & Knight, Greenberg Traurig): 감사 적법성 및 범위에 대한 논쟁 진행 중
- 비준수 프로젝트: ERCOT 그리드 접속 거부 방침

---

## W33 → W34 Watch Items

| 항목 | 예상 일정 | 중요도 |
|---|---|---|
| PUCT August 20 정기 회의 — Batch Zero good cause exception 신청 결과 | August 20 | **최고** — PUCT가 Batch Zero 재개 조건·일정을 처음 공식 규정하는 자리 |
| PUCT August 21 — 765-kV STEP Permian 북부 2개 구간 CCN 결정 | August 21 | **최고** — Longshore Switch–Drill Hole Switch, Dinosaur–Longshore 구간. 최초 개별 선로 최종 결정 |
| Texas House State Affairs Committee 청문 (Aug 19) — 데이터 센터·765-kV | August 19 | 높음 — 입법부의 정책 개입 방향 가시화 |
| ERCOT TAC August 26 — AS 방법론·RTC+B·대용량 부하 | August 26 | 중간 — DRRS 상업화·Batch Zero 후속 의제 포함 가능 |
| NPRR1322 60-day 데이터 실제 활용 — bess-optimizer 공동 분석 | W34 즉시 | 높음 — 창구 개시됐으나 데이터 품질·완전성 확인 필요 |
| PGRR144 PUCT 최종 승인 여부 | Aug 20 또는 추후 | 중간 — 대용량 부하 동적 모델링 의무화 시점 결정 |
| Batch Zero 감사 상세 기준·제출 가이드라인 공개 | 미정 | 높음 — 실제 감사 프로세스 윤곽 |

---

## 7. Data Sources

| 섹션 | 출처 품질 | 주요 URL/출처 |
|---|---|---|
| PUCT Aug 14 특별 회의 결과 | WebSearch (복수 확인) | click2houston.com; krgv.com; abc13.com; fox34.com; texastribune.org (차단, indexed); texasscorecard.com |
| 765-kV STEP Permian 현황 | WebSearch (복수 확인) | texasscorecard.com; ksstradio.com; kxan.com; dailytrib.com; rationalamerican.org |
| Batch Zero 감사 범위·일정 | WebSearch (복수 확인) | click2houston.com; hklaw.com; gtlaw.com; gibsondunn.com; akingump.com |
| NPRR1322 창구 개시 | WebSearch | ercot.com NPRR1322 issue page; gridstatus.io (60-day DAM) |
| ERCOT 수요·피크 | WebSearch | impedancematch.substack.com (차단, indexed); rigzone.com (차단, indexed) |
| 풍력 발전 | WebSearch | impedancematch.substack.com (차단, indexed 요약) |
| BESS 플리트 현황 | WebSearch | cleanview.co; modoenergy.com |
| 태양광 > 석탄 이정표 | WebSearch | eia.gov; energiesmedia.com |
| RTC+B 운영 | WebSearch | ercot.com 12-05-2025 news release; rtoinsider.com (차단) |
| DRRS 현황 | WebSearch | ERCOT Workshop V PDF; TAC Workshop Jan 7, 2026 PDF |
| OBBBA/FEOC | WebSearch | morganlewis.com; troutman.com (carry-forward W32) |
| Reserve Margin | WebSearch | sciencedirect.com; datacenterknowledge.com |

---

*주요 공개 출처 링크 (W33 신규):*

- [Texas PUC Special Session Tackles 765-kV, Data Center Issues — RTO Insider](https://www.rtoinsider.com/138601-texas-puc-special-session-tackles-765-kv-data-center-issues/) (직접 접속 차단, indexed 활용)
- [Texas will audit up to 300 projects, mostly data centers — click2houston.com](https://www.click2houston.com/news/texas/2026/08/14/texas-will-audit-up-to-300-projects-mostly-data-centers-after-gov-greg-abbotts-order/)
- [Texas will audit up to 300 projects — Texas Tribune](https://www.texastribune.org/2026/08/14/texas-data-center-approval-pause-ercot-power-grid/) (직접 접속 차단, indexed 활용)
- [ERCOT Hourly Peak Load Sets New Record — Rigzone (Aug 10, 2026)](https://www.rigzone.com/news/ercot_hourly_peak_load_sets_new_record-10-aug-2026-184338-article/) (직접 접속 차단, indexed 활용)
- [ERCOT Daily 10-Aug-2026 — Impedance Match](https://impedancematch.substack.com/p/ercot-daily-10-aug-2026) (직접 접속 차단, indexed 활용)
- [LCRA Scrubs Language From Brief on Controversial 765-kV Project — Texas Scorecard](https://texasscorecard.com/state/lcra-scrubs-language-from-brief-on-controversial-765-kv-transmission-project/)
- [Senator Calls for Pause on All 765-kV Projects — Texas Scorecard](https://texasscorecard.com/state/senator-calls-for-pause-on-all-765-kv-transmission-line-projects/)
- [Amid Calls To Deny Applications on Extra-High-Voltage Lines, Regulators Prepare for Decisions — Texas Scorecard](https://texasscorecard.com/state/amid-calls-to-deny-applications-on-extra-high-voltage-lines-regulators-prepare-for-decisions/)
- [Regulators Delay Decision on 765-kV — KXAN](https://www.kxan.com/state-of-texas/state-of-texas-regulators-delay-decision-on-765-kv-transmission-line-project/)
- [Texas hits pause on $33B power line expansion after rural backlash — The Cooldown](https://www.thecooldown.com/green-business/texas-power-line-expansion-rural-backlash/)
- [Points of Interest: Interim Hearings Week of August 17, 2026 — Texas LRL](https://lrl.texas.gov/whatsNew/client/index.cfm/2026/8/12/Interim-Hearings--Week-of-August-17-2026)
- [What Governor Abbott's Data Center Audit Means for ERCOT — Gibson Dunn](https://www.gibsondunn.com/what-governor-abbotts-data-center-audit-directive-means-for-ercot-and-the-batch-zero-study-process/)
- [Texas Imposes New Audit Requirement for Data Centers — Greenberg Traurig](https://www.gtlaw.com/en/insights/2026/8/texas-imposes-new-audit-requirement-for-data-center-projects-delaying-ercot-interconnection-reviews)
- [ERCOT TAC Aug 2026: AS Methodology, RTC+B, Large-Load — ZeroEmissionGrid](https://www.zeroemissiongrid.com/iso-rto/ercot-tac-aug/) (직접 접속 차단, indexed 활용)
