# ERCOT Market Structural Update — 2026-W32 (Aug 3–9, 2026)

> 작성: 2026-08-10 | market-analyst agent
> 조사 방법: WebSearch + WebFetch (ERCOT.com 직접 접속 차단 — 공개 indexed 자료, 법률 분석, 뉴스 기사 활용)
> Note: D+1 daily bidding 제외 — 구조·정책·발전소 mix 변화만 다룸
> Data status: ERCOT.com 및 rtoinsider.com 직접 접속 차단 (multi-week 패턴 유지). WebSearch indexed 결과 기반. 항목별 출처 명시.

---

## W31 Watch Items — W32 해소 현황

| W31 Watch Item | W32 결과 |
|---|---|
| Batch Zero August 7 classification notifications | **SUSPENDED** — Governor Abbott Aug 3 종합 감사 지시. ERCOT M-A080326-01 발령으로 통지 전면 중단. Aug 20 PUCT에서 good cause exception 신청 예정. 상세 Section 4 참조. |
| NPRR1322 AS Offer Disclosure window (~Aug 15–20) | **UPCOMING (W33)** — 창구 아직 미개시. Aug 15–20 예정 유지. W33 bess-optimizer 공동 검토 필요. |
| TAC July 29 meeting minutes | **PARTIALLY CONFIRMED** — ZeroEmissionGrid 아카이브 통해 주요 항목 확인. PGRR144 ROS 승인, Batch Zero 의제 다룸. |
| PGRR144 TAC disposition | **ROS APPROVED** — ROS가 PGRR144 언어 승인. PUCT 최종 승인 후 효력 발생 예정. |
| NPRR1309/DRRS August protocol adoption | **CONFIRMED COMPLETE** — July 2026 중 프로토콜 채택 완료 확인. 상세 Section 1 참조. |
| Heat / demand continuation | **CONFIRMED** — 주간 평균 72.65 GW (잠재적 신규 weekly record). Conservation 요청 없음. 상세 Section 7 참조. |

---

## 1. 시장 룰 변경 (NPRR / MOTION)

### NPRR1309 (DRRS) — 프로토콜 채택 완료 확인

**Status: MILESTONE CONFIRMED** [WebSearch — ERCOT 89th Leg. Session Status July 2026; zeroemissiongrid.com TAC April 2026]

W31 예상대로, NPRR1309 (Dispatchable Reliability Reserve Service)의 프로토콜 채택이 July 2026 중 완료되었음을 공개 자료를 통해 확인. HB 1500 의무 요건에 따라 ERCOT이 D+1 및 실시간 DRRS 조달을 위한 AS 프로그램 구현. NPRR1309 + NOGRR283은 TAC April 29 추천 → 이사회 승인 순서로 처리됨. ERCOT + IMM(독립시장감시자) 모두 지지.

**W32 운영 영향**: DRRS의 핵심 기능이 프로토콜에 반영됨. ESR(에너지 저장 자원)의 DRRS 직접 참여를 위한 보완 NPRRs는 상업 시작 2028년 목표 유지. GKS 기준 DRRS 수익 가정($5/MWh floor, ~$4.4M/yr at 100 MW) 변동 없음.

---

### NPRR1322 (60-Day DAM AS Offer Disclosure) — 첫 창구 W33에 개시 예정

**Status: APPROACHING** [WebSearch — ERCOT NPRR1322 Issue page; M-B040326-01]

Board 승인: June 2026. 60일 지연 공개 대상 기준 날짜 (June 16–21)로부터 60일 경과 시점인 August 15–20이 첫 번째 상업적으로 유효한 경쟁사 DAM AS 전략 데이터 창구. W32 기간 중에는 신규 변경 없음. **W33 액션 아이템**: bess-optimizer와 공동 검토 세션 예약 (8월 17일 주).

---

### PGRR144 (Large Computational Load Dynamic Models) — ROS 승인 완료, PUCT 최종 승인 대기

**Status: ROS APPROVED** [WebSearch — zeroemissiongrid.com ERCOT TAC July 2026; keentelengineering.com PGRR144]

ERCOT ROS(Reliability and Operations Subcommittee)가 PGRR144의 언어를 승인함. PGRR144는 대용량 부하(Large Computational Load, LCL 포함)에 대한 동적 모델 제출 및 검토 요건 수립. 200 GW+의 대용량 부하가 접속 신청 중인 상황에서 ERCOT이 그리드 안정성을 위해 동적 모델링을 필수 요건으로 도입. 발효 조건: PUCT 최종 승인. 모델 품질 테스트(MQT) 포함.

---

### 신규 NPRR — W32 기간 신규 제출/투표 없음

**Status: 신규 사항 없음 (확인)** — August 3–9 창에서 WebSearch상 신규 NPRR 제출 또는 위원회 투표 이력 없음.

---

## 2. ORDC / Scarcity 가격 곡선

**변동 없음** [WebSearch — ERCOT ORDC 관련 문헌 검토]

W32 기간 중 ORDC 파라미터 변경 없음. 구조적으로는 Real-Time Co-Optimization (RTC+B) 구현이 진행 중이며, 이 시스템이 가동되면 AS 수요 곡선이 ORDC와 실시간으로 연동되어 가격 신호가 개선될 예정. 그러나 RTC+B의 August 2026 내 구체적 시행 일정은 공개 인덱스에서 확인되지 않음. 현재 ORDC 구조 유지.

---

## 3. 발전소 Mix 변화

### 신규 commissioning — Ørsted Old 300 Storage (250 MW / 500 MWh)

**Status: CONFIRMED COD August 5, 2026** [WebSearch — pv-magazine.com; ess-news.com; energynews.pro; Electrek Aug 5]

덴마크 Ørsted가 텍사스 Needville (Fort Bend County, 휴스턴 서남방 42마일)에서 Old 300 Storage를 상업 운전 개시. 주요 사양:
- 용량: 250 MW / 500 MWh (2시간 방전 지속)
- 배터리 기술: Tesla Megapacks (Lathrop, CA 제조 — 미국산)
- Co-located: 430 MW Old 300 Solar (2024년부터 운전 중)
- Ørsted의 텍사스 내 12번째 프로젝트

ERCOT BESS 플리트에 250 MW 순증. W31 기준 추정 플리트 용량 ~16 GW+ 대비 소폭 추가. FEOC 관점에서 Tesla Megapack은 미국 내 제조로 ITC 적격 유지.

---

### 투자/파이프라인 — Frontier Power USA $263M 자본 조달 + Blanquilla BESS (200 MW / 800 MWh) 인수

**Status: CONFIRMED August 5, 2026** [WebSearch — GlobeNewswire; Nasdaq; texaspolitics.com Aug 7]

Frontier Power USA가 $263M 자본 조달 완료 (Cerberus $100M, Eos $113M, Hudson Bay $50M) 및 Stella Energy Solutions로부터 Blanquilla BESS 프로젝트 인수:
- 용량: 200 MW / 800 MWh (4시간 장기 지속형)
- 배터리: Eos Z3 아연 기반 배터리 (FEOC-compliant)
- 위치: 텍사스 (ERCOT)
- 나머지 "Texas 10" 프로젝트 3개는 2026 Q3 내 착공 전환 예정

아직 COD 아님. 구조 금융 완료 단계. 완공 시 ERCOT BESS 플리트에 4시간 장기 지속형 자원 추가 — scarcity 이벤트 duration 대응력 강화.

---

### 가스 발전 — NRG TH Wharton (CTG 61 & 62, ~408 MW 여름 정격) 동기화 승인

**Status: CONFIRMED — MORA August 2026** [WebSearch — ERCOT MORA August 2026 PDF; utilitydive.com; theenergymag.com]

ERCOT August 2026 MORA 보고서에 따르면, July 2026 보고서 이후 NRG Energy의 TH Wharton Generating Station (Harris County, 휴스턴)의 추가 GT 유닛 2기(CTG 61 & 62, TEF 지원)가 동기화 승인. 여름 정격 약 408 MW. 전체 TH Wharton 확장분 456 MW는 Texas Energy Fund (TEF) 대출 지원.

이로써 June–July 2026 중 텍사스에 신규 dispatchable 가스 용량 약 456 MW 추가 완료. ERCOT CEO Vegas의 "야간/저태양 시간대 가스 발전 필요" 발언(7월 29일)과 정합 — 공급 측 리스크 일부 완화.

---

### Data Center 접속 파이프라인 — 474 GW, Batch Zero 전면 중단

**Status: SUSPENDED (Governor's Directive Aug 3)** [WebSearch — utilitydive.com; BNEF; governor.texas.gov]

- ERCOT 총 접속 신청: 474 GW (전주 438 GW에서 증가), 약 90%가 데이터 센터
- 배터리 큐: 171 GW / 410 GWh (전체 큐의 36.9%)
- Batch Zero 전 과정 중단: Governor Abbott Aug 3 감사 지시 → ERCOT M-A080326-01 즉시 발령
- BNEF (Aug 5): 감사로 인해 49.8 GW의 데이터 센터 부하 지연 가능. 미국 전체 데이터 센터 개발 파이프라인의 약 20% 영향. 데이터 센터 수익 손실 Q1 2027까지 최대 $80억 (AI 관련 60% 가정 시)

---

## 4. ERCOT / PUCT 회의 헤드라인

### Governor Abbott — Comprehensive Data Center Audit 지시 (August 3, 2026) ★ 최대 이슈

**Status: CONFIRMED — Major Structural Event** [WebSearch — governor.texas.gov; utilitydive.com; communityimpact.com; akingump.com; butlersnow.com; mondaq.com]

W32 최대 구조적 이벤트. Abbott 주지사가 8월 3일 PUCT 및 ERCOT에 대하여 Batch Zero 프로세스를 통해 진행 중인 모든 데이터 센터 프로젝트에 대한 "comprehensive verification and audit" 수행을 지시.

**감사 범위 (4개 축)**:
1. PUCT/ERCOT 요건 준수 여부 (접속 조건 충족)
2. 소유구조 및 공공 인센티브·보조금 수령 현황 (tax 감면, 연방·주 grants)
3. 에너지 및 용수 사용량 (General Appropriations Act 설문 불응 데이터 센터 다수 존재)
4. 커뮤니티 및 지역 영향

**배경**: 474 GW 큐가 텍사스 최대 피크(91,308 MW)의 5배 이상이며, 일부 데이터 센터가 주 의회 에너지·용수 사용량 설문에 응하지 않아 Abbott가 직접 개입. 비준수 프로젝트는 ERCOT 그리드 접속 거부.

**ERCOT M-A080326-01**: August 7 예정이었던 Batch Zero 분류 통지 전면 중단. ERCOT은 August 20 PUCT 정기 회의에서 "good cause exception"(기한 예외 인정) 신청 예정.

**BESS 운영 시사점**: Batch Zero 중단은 2026–2027년 신규 데이터 센터 부하 증가 속도를 제한. 단기적으로는 부하 증가 불확실성 확대(하방 리스크) → 2027 이후 부하 급등 시 Reserve margin 재악화 가능성. 현 GKS/Raven 운영 범위에는 직접 영향 없음.

---

### PUCT 특별 회의 (August 14 예정) — 765-kV 및 데이터 센터 정책 논의

**Status: SCHEDULED** [WebSearch — texasscorecard.com; dailytrib.com; rtoinsider.com (blocked)]

PUCT 위원장 Thomas Gleeson이 August 6 서한으로 동료 위원 및 ERCOT을 대상으로 August 14 특별 회의 소집:
- 의제: Permian Basin Reliability Plan(PBRP) 정책 이슈 — 765-kV 3개 선로 관련 policy discussion
- 개별 송전선 사업 관련 사실 심리는 아님. 최종 결정 없음.
- 데이터 센터 이슈도 의제 포함.

이 회의는 W32 종료(Aug 9) 직후인 August 14에 개최됨. 결과 확인은 W33 리포트로 이월.

---

### Texas 765-kV Transmission Lines (STEP Permian) — 정치적 압력 증가

**Status: CONTESTED** [WebSearch — ksstradio.com; utilitydive.com; dailytrib.com; texasscorecard.com]

텍사스 주 전역에서 논란이 되고 있는 765-kV 3개 선로 (동텍사스 → 퍼미안 분지, 370마일 이상, 총 사업 규모 $330억+):
- Lt. Gov. Dan Patrick + 주 상원의원 Charles Schwertner: PUCT에 모든 765-kV 신청 기각 요청 (2027 입법 세션 이후까지 보류 촉구)
- PUCT: 지주권자 구두 심리 예정. 청문 일정: August 28, September 25, October 2 (4개 구간별)
- 지주권자 단체: 통지 부족을 이유로 $20억 규모 구간 일시 중단 신청 (Utility Dive)
- Texas House 주 사무위원회: August 19 중간 청문 개최 예정 (PUCT August 20 정기 회의 하루 전)

**BESS 시사점**: 765-kV 선로는 동텍사스 과잉 발전(바람, 원자력)을 퍼미안 분지에 공급 — 완공 시 GR_WEST 선로 혼잡 완화 가능. 그러나 2027 입법 세션 이후까지 지연되면 2027–2028 여름 혼잡 구조 현행 유지. 혼잡 포지셔닝(CRR trader 참고) 영향.

---

### TAC July 29, 2026 — 주요 의제 재확인

**Status: CONFIRMED HELD — Partial outcomes indexed** [WebSearch — zeroemissiongrid.com TAC July 2026]

7월 29일 TAC 회의에서 다룬 핵심 의제:
- Batch Zero 자격 및 마일스톤 현황 (이후 Abbott 감사 지시로 무력화)
- VRT(Voltage Ride-Through) 및 대용량 부하 전력 변동 문제
- Batch 1+ / Comprehensive Transmission Planning
- AS 및 Reliability Service 비용 배분 대안 방안 (DRRS 상업화 준비 맥락)

PGRR144: ROS가 이번 회의 전 언어 승인 완료. PUCT 효력 발생 대기.

---

## 5. Federal / State 정책

### OBBBA / IRA — 배터리 저장 ITC 유지, FEOC 기준 강화

**Status: Active structural headwind (carry-forward W31)** [WebSearch — morganlewis.com; troutman.com; solarpowerworldonline.com; arnoldporter.com]

- **배터리 저장 ITC**: OBBBA(One Big Beautiful Bill Act, 2025년 7월 제정) 하에서도 에너지 저장 ITC는 2033년까지 유지. 재생에너지 다수 인센티브가 삭감된 것과 대조적으로 배터리 저장은 "spared".
- **FEOC 비-PFE 비용 최소 기준 (에너지 저장)**:
  - 2026년 착공: 55%
  - 2027년: 60%
  - 2028년: 65%
  - 2029년: 70%
  - 2030년+: 75%
- **텍사스 프로젝트 취소**: OBBBA 발효 후 두 달 이내 텍사스에서 9 GW 이상의 BESS·재생에너지 프로젝트 취소. 주로 FEOC 중국산 LFP/NMC 셀 공급망 위험.
- **W32 신규 연방 조치**: 없음. 상기 OBBBA/FEOC 구조 유지.

---

### SB 6 / Project 58481 / Abbott 데이터 센터 정책 — 감사 지시로 새 국면

**Status: Escalated** [WebSearch — greenbergtraurig; utilitydive.com; governor.texas.gov]

W31에서 December 2026 final rule을 바라보던 정책 궤도가 W32에서 Abbott Aug 3 감사 지시로 새로운 국면:
- **Project 58481 ($50,000/MW 비환급 접속비, 80% 보증금 몰수 구조)**: December 2026 최종 규정 타임라인 변동 없음.
- **감사 지시**: 기존 SB 6 실행 체계와 별도로, 접속 프로세스 전체를 일시 중단하는 이례적 조치. 감사 완료 전까지 신규 데이터 센터 접속 불허.
- **Abbott Rural Data Center Ban**: January 2027 입법 세션 의제 유지.
- **ERCOT CEO Vegas 제안 (July 29 상원 청문)**: 비상 시 대용량 부하 사전 통지 및 자발적 감축 권한 — January 2027 입법 세션 예정 신규 법안.

---

## 6. 다음 주 Watch Items (W33 — August 10–16, 2026)

| 항목 | 예상 일정 | 중요도 |
|---|---|---|
| PUCT August 14 특별 회의 — 765-kV PBRP 정책 논의 | August 14 | 높음 — Lt. Gov. Patrick 압력 하 PUCT 입장 확인 |
| NPRR1322 AS Offer Disclosure 창구 개시 | ~August 15–20 | 높음 — 최초 경쟁사 DAM AS 전략 데이터 공개. bess-optimizer 공동 분석 트리거 |
| Abbott 감사 상세 절차·일정 공표 | 미정 | 최고 — 감사 기간·기준이 Batch Zero 재개 시점 결정 |
| Frontier Power USA Texas 10 프로젝트 착공 전환 발표 | 2026 Q3 | 중간 — 장기 지속형 BESS 공급 파이프라인 확인 |
| ERCOT 주간 수요 (85+ GW 지속 여부) | Ongoing | 높음 — 8월 중순 이후 기온 완화 vs. 지속 분기 |
| PUCT August 20 정기 회의 — Batch Zero good cause exception 신청 | August 20 | 최고 — PUCT가 Batch Zero 재개 조건을 공개적으로 규정하는 첫 기회 |

---

## 7. 그리드 운영 컨텍스트 (W32 참고용)

D+1 가격 예측은 bess-optimizer 영역이나, 구조 분석의 맥락으로 간략 기록:

- **W32 수요**: 주간 평균 ~72.65 GW — 72.19 GW(전주 verified)를 소폭 상회, 잠재적 주간 평균 신기록. W30 시간당 피크 91,308 MW는 W32 중 갱신 없음.
- **보존 호소**: 없음 — W32 중 ERCOT의 conservation request 미발령.
- **Peak forecast**: Aug 3 예측 88,400 MW, Aug 4 예측 90,300 MW. 실제 달성 여부는 production fetch에서 확인 필요 (W32 데이터 production 미fetch).
- **BESS 기여**: 플리트 ~16 GW+로 추정. 피크 shave 역할 지속 (W30 기록 11,980 MW 방전). 새 Ørsted 250 MW Aug 5부터 합산.

---

## 8. Data Sources

| 섹션 | 출처 품질 | 주요 URL/출처 |
|---|---|---|
| Abbott Aug 3 감사 지시 | WebSearch (복수 확인) | governor.texas.gov; utilitydive.com; akingump.com; butlersnow.com; mondaq.com; communityimpact.com |
| ERCOT M-A080326-01 | WebSearch (확인) | ercot.com/services/comm/mkt_notices/M-A080326-01 (직접 접속 차단, indexed summary 활용) |
| BNEF 49.8 GW 분석 | WebSearch (복수 확인) | powermag.com; utilitydive.com; troutman.com |
| Ørsted Old 300 COD | WebSearch (복수 확인) | pv-magazine.com; ess-news.com; energynews.pro; Electrek; bicmagazine.com |
| Frontier Power USA $263M | WebSearch (복수 확인) | GlobeNewswire; Nasdaq; texaspolitics.com |
| NRG TH Wharton COD | WebSearch (확인) | utilitydive.com; ERCOT MORA August 2026 PDF (ercot.com — 직접 접속 차단) |
| 765-kV transmission controversy | WebSearch (복수 확인) | ksstradio.com; utilitydive.com; dailytrib.com; texasscorecard.com |
| PUCT Aug 14 special meeting | WebSearch (확인) | texasscorecard.com; dailytrib.com |
| NPRR1309/DRRS completion | WebSearch | ercot.com NPRR1309 issue page; zeroemissiongrid.com TAC April 2026 |
| PGRR144 ROS approval | WebSearch | zeroemissiongrid.com TAC July 2026 (접속 차단 — indexed only) |
| OBBBA/FEOC analysis | WebSearch | morganlewis.com; troutman.com; solarpowerworldonline.com |
| ERCOT W32 demand data | WebSearch | impedancematch.substack.com (Aug 3 daily); globalelectricity.org (차단) |
| ERCOT generation queue | WebSearch | utilitydive.com; ercot.com MORA PDF (차단) |

---

*주요 공개 출처 링크:*

- [Governor Abbott Directs Comprehensive Data Center Audit — Office of the Texas Governor](https://gov.texas.gov/news/post/governor-abbott-directs-comprehensive-data-center-audit)
- [Facing an estimated 474 GW of interconnection requests, Texas hits pause on data centers — Utility Dive](https://www.utilitydive.com/news/texas-hits-pause-data-center-interconnections/827046/)
- [Texas data center pause puts 20% of US pipeline at risk of delay: BNEF — Utility Dive](https://www.utilitydive.com/news/texas-data-center-pause-puts-us-pipeline-risk-of-delay-bnef/827185/)
- [Texas Audit Could Delay 49.8 GW of Data Center Load, Cost Projects Up to $15 Billion, BNEF Warns — Power Mag](https://www.powermag.com/texas-audit-could-delay-49-8-gw-of-data-center-load-cost-projects-up-to-15-billion-bnef-warns/)
- [ERCOT Delays Texas Data-Center Classifications, PUCT Review — GN Crypto News](https://www.gncrypto.news/news/ercot-delays-texas-data-center-classifications-puct-review/)
- [Texas Pauses Data Center Interconnections Pending Statewide Audit — Akin Gump](https://www.akingump.com/en/insights/alerts/texas-pauses-data-center-interconnections-pending-statewide-audit)
- [Ørsted turns on 500 MWh battery project with co-located solar in Texas — PV Magazine](https://www.pv-magazine.com/2026/08/06/orsted-turns-on-500-mwh-battery-project-with-co-located-solar-in-texas/)
- [Tesla Megapacks Deployed at Ørsted's 250 MW Texas Grid Battery Project — The Electric Viking](https://theelectricviking.com/tesla-megapacks-deployed-rsteds-250-mw-texas-grid-battery-project/)
- [Frontier Power USA Closes $263 Million Capital Raise and Advances 800 MWh Blanquilla BESS Project — GlobeNewswire](https://www.globenewswire.com/news-release/2026/08/05/3339178/0/en/Frontier-Power-USA-Closes-263-Million-Capital-Raise-and-Advances-800-MWh-Blanquilla-BESS-Project.html)
- [Texas Utility Regulators Pause Massive $33B High-Voltage Transmission Line Project — KSST Radio](https://www.ksstradio.com/2026/08/texas-utility-regulators-pause-massive-33b-high-voltage-transmission-line-project-amid-legislative-and-landowner-backlash/)
- [Texas House committee and PUCT chairman call for meetings to address 765 kV transmission line — DailyTrib](https://www.dailytrib.com/2026/08/07/texas-house-committee-and-puct-chairman-call-for-meetings-to-address-765-kv-transmission-line/)
- [Top Regulator Sets August 14 Meeting on Controversial 765-kV Lines — Texas Scorecard](https://texasscorecard.com/state/top-regulator-sets-august-14-meeting-on-controversial-765-kv-lines/)
- [Brave New World: What's Next for US Energy Storage After OBBBA — Troutman Pepper Locke](https://www.troutman.com/insights/brave-new-world-whats-next-for-us-energy-storage-after-obbba-and-amid-continued-tariff-risk/)
- [ERCOT TAC July 2026 Highlights: Batch Zero, Large Loads — ZeroEmissionGrid](https://www.zeroemissiongrid.com/iso-rto/ercot-tac-july-2026-highlights/)
- [NRG close to completing 415-MW gas plant backed by Texas Energy Fund — Utility Dive](https://www.utilitydive.com/news/nrg-close-to-completing-415-mw-gas-plant-backed-by-texas-energy-fund/819587/)
