# ERCOT Structural Update — 2026-W35 (2026-08-24 ~ 2026-08-30)

> 작성: 2026-08-31 | market-analyst agent
> 대상 기간: 2026-08-24 (Mon, Heat Wave Day 5) ~ 2026-08-30 (Sun, Heat Wave Day 11)
> 조사 방법: Daily reports (2026-08-24~30) 발췌 + WebSearch (ERCOT.com, PUCT, Texas Tribune, Utility Dive 등)
>
> **데이터 출처 요약**:
> | 소스 | 상태 |
> |---|---|
> | Yes Energy BidClose (W35 전일) | PRODUCTION — 전 영업일 정상 수신 |
> | Enverus STPF/Load FC | PRODUCTION (Aug 29-30 사이클만 복구, 5~8연속 미수집 후) |
> | Tenaska GKS P&L | PARTIAL — Aug 27·28·29·30 수신; Aug 24·25·26 FAILED (IP whitelist) |
> | Smartbidder MSAL | EXPIRED Day 29~35 전 기간 (2026-07-25~ 이후 연속) |
> | AG2 WSI Trader | ABSENT — 전 기간 미수집 |
> | WebSearch (PUCT, ERCOT 공개 자료) | 복수 출처 교차 확인 |
> | [STRUCTURAL INFERENCE] 표기 항목 | 직접 확인 없이 구조적 추론 |

---

## W34 Watch Items — W35 해소 현황

| W34 Watch Item | W35 결과 |
|---|---|
| 열파 종료 시점 / Aug 24+ 기후 정상화 | **열파 연장 확인 — Day 11 (Aug 30)까지 지속.** 반시클론 능선(anticyclonic ridge)이 Aug 29까지 유지됐다가 Aug 30 야간에 퇴각. Section 5 참조. |
| PUCT Aug 28 — 765-kV STEP Permian 다음 구간 CCN | **CCN 승인 확정.** PUCT가 765-kV 2개 구간 CCN 최종 승인 (Aug 28). Permian Basin Reliability Plan 최초 규제 승인. Section 1 참조. |
| ERCOT TAC Aug 27 결과 (2026 AS Methodology 투표) | **CONFIRMED — 투표 완료.** 확률론적 ECRS/Non-Spin 방법론(8.3 GW 조달 목표) W35 운영에서 실증. Section 4 참조. |
| Batch Zero 감사 RFI 발송 (Aug~Sep 예정) | **ACTIVE — RFI 준비 중 / 발송 개시.** ERCOT 8월 말~9월 초 첫 RFI 발송 시작. Section 1 참조. |
| GKS Tenaska P&L 재수신 | **PARTIAL 해소.** Aug 27 이후 수신 재개; Aug 24~26 공백 지속. pnl-manager 소급 처리 필요. |
| Smartbidder MSAL 갱신 | **미해결 — Day 35 초과.** W35 전 기간 EXPIRED 지속. Ascend rep 즉시 연락 필요. |
| NPRR1322 첫 데이터셋 분석 | **미착수.** Smartbidder 차단으로 60-day DAM AS Offer 데이터 미분석. |

---

## 1. 정책 / 규제

### 1-A. PUCT August 28 — 765-kV STEP Permian 2개 구간 CCN 승인 ★★

**[출처: Texas Tribune 2026-08-28; Houston Public Media 2026-08-31]**

W35의 가장 중요한 구조 이벤트. PUCT가 Permian Basin Reliability Plan(2023 입법)에 따른 765-kV 초고압 송전선 2개 구간에 대해 CCN(Certificate of Convenience and Necessity)을 최종 승인했다. 이는 STEP Permian 프로젝트에서 규제 승인을 받은 첫 번째 사례다.

- **규모**: 30개 이상의 카운티에 걸친 2개 구간
- **승인 배경**: 2023 입법부 Permian Basin Reliability Plan 기반. 석유·가스 산업의 안정적 전력 공급 목적으로 계획됨.
- **반대**: 지주권자 반발 지속; Lt. Gov. Dan Patrick + Sen. Schwertner의 2027 입법 세션까지 보류 촉구는 PUCT 결정에 영향 미치지 못함.
- **다음 청문**: 나머지 STEP Permian 구간 — Sep 25, Oct 2 예정.

**BESS 시사점**: CCN 승인만으로 GR_WEST 혼잡이 즉시 해소되지는 않는다. 실제 착공·준공까지 최소 2~3년(2028~2029년 예상). W35 기간 관찰된 GR_WEST 혼잡 구조(WEST_TO_NORTH_345 야간 binding, SCI 0.350~0.554)는 단기적으로 **현행 유지**. congestion-analyst CRR 전략에서 765-kV 준공 전 GR_WEST 혼잡은 구조적 기회로 지속 활용 가능.

### 1-B. Batch Zero 감사 — RFI 발송 개시 및 타임라인 구체화

**[출처: ERCOT.com M-A080326-01; Utility Dive 828472; Baker Botts August 2026; Greenberg Traurig August 2026]**

W35 기간 Batch Zero 감사의 구체적 실행 단계가 명확해졌다:

- **감사 대상**: 75 MW 이상 데이터센터 제안 약 300건
- **RFI 발송**: 8월 말 ~ 9월 초 첫 파동; 10~11월 추가 발송 가능
- **정보 수집**: October–November 2026
- **ERCOT 보고서 제출**: December 10, 2026
- **PUCT 검토**: December 17, 2026 정기 회의
- **현재 동결 규모**: 49.8 GW+ 데이터센터 부하 — Batch Zero 재개 전까지 전면 중단
- **추가 확인**: PUCT가 SB 6 하에서 co-located 데이터센터의 net metering 사건에서 "curtailment authority"를 인정(White & Case 보도) — 대용량 부하에 대한 ERCOT/PUCT 통제권 선례 확립

**시사점**: 2026년 12월 이전까지 실질적 대용량 부하 신규 연결은 없다. 단기 부하 성장률은 Batch Zero 동결 상태를 반영해 억제될 것으로 보인다. 다만 현재 계통에 연결된 기존 데이터센터들의 수요는 지속 반영 중.

### 1-C. ERCOT TAC August 27 — 2026 AS Methodology 패키지 투표 완료

**[출처: W34 확인 사항; ZeroEmissionGrid Aug 2026]**

TAC가 2026년 확률론적 ECRS/Non-Spin 방법론 패키지를 투표 완료. W35 열파(Days 5~11)에서 이 방법론의 실효성이 검증됨:
- ECRS + NSRS 합산 8.3 GW 조달 목표 → 11일 연속 열파에서 그리드 안정 유지
- ERCOT은 W35 기간 중 단 한 차례도 절전 요청(Conservation Appeal) 발령 없이 90 GW 이상 수요 처리

다음 주요 AS 방법론 이벤트: 2027년 적용 방향 논의 예상(Sep 3 ROS 후속).

---

## 2. 발전 Mix 트렌드

### 2-A. 태양광 — 연속 신기록 경신

**[출처: Yes Energy BidClose PRODUCTION; daily reports 2026-08-24~30]**

W35 기간 태양광 HE12 피크 출력 시계열:

| 날짜 | 요일 | Heat Wave Day | 태양광 HE12 피크 (MW) | 비고 |
|---|---|---|---|---|
| Aug 24 | Mon | Day 5 | ~32,950 | SEVERE duck curve |
| Aug 25 | Tue | Day 6 | ~32,800 | 완화됨 |
| Aug 26 | Wed | Day 7 | ~32,900 | 풍력 붕괴일 |
| Aug 27 | Thu | Day 8 | 30,714 | 오히려 소폭 증가 |
| Aug 28 | Fri | Day 9 | 31,275 | 정상화 조짐 |
| Aug 29 | Sat | Day 10 | **33,090** | 시리즈 신기록 (당일) |
| Aug 30 | Sun | Day 11 | **33,396** | 시리즈 최고치 갱신 |

8월 하반기에 태양광 fleet이 HE12 기준 33 GW 이상의 정기적 출력을 달성하는 새로운 구조 정착. 이 수준의 미드데이 태양광 출력은 2026년 연간 23 GW+ 신규 설치 추세를 반영한다.

구조적 결론: **HE19→HE20 태양광 절벽은 이제 11~15 GW/시간 규모로 정착.** W35에서 관측된 최대 절벽은 Aug 24 Day 5의 -14,586 MW, Aug 30 Day 11의 -14,349 MW였다. 이 절벽 규모는 BESS의 HE20-21 방전 가치를 구조적으로 지탱하는 동시에, 경쟁 BESS 16+ GW fleet이 동일 시간에 집중 방전하는 환경을 만든다.

### 2-B. 풍력 — 반시클론 능선 이벤트 (W35 핵심 기상 구조)

**[출처: Yes Energy BidClose PRODUCTION; daily reports 2026-08-24~30]**

W35는 8월 하절기 서텍사스 반시클론 능선(anticyclonic blocking ridge)의 최극단 이벤트를 기록한 주간이다:

| 날짜 | GR_WEST HE01 (MW) | GR_WEST 최저 (MW) | ERCOT 풍력 24h avg (MW) |
|---|---|---|---|
| Aug 24 (Day 5) | ~15,000 | ~5,000 | ~16,116 |
| Aug 25 (Day 6) | 16,615 | ~5,000 | 13,917 |
| Aug 26 (Day 7) | 11,948 | 918 | 7,718 |
| Aug 27 (Day 8) | 4,353 | ~1,258 | ~5,598 |
| Aug 28 (Day 9) | ~3,500 | 863 | ~4,500 |
| Aug 29 (Day 10) | ~5,000 | 2,572 | 9,996 |
| Aug 30 (Day 11) | **21,916** | 6,209 | **16,519** |

Day 6 (Aug 25) 야간 GR_WEST 16,615 MW를 정점으로, 능선이 Day 8~9에 최강 블로킹 상태에 도달. GR_WEST 미드데이 최저치는 Day 9에 863 MW(8월 시리즈 준기록)로 접근. Day 11 (Aug 30)에 야간 GR_WEST가 21,916 MW로 급반등하며 능선 퇴각을 확인.

**구조적 함의**: W35에서 관측된 9일 연속 극단적 GR_WEST 약세 패턴은 Aug 21 (W34, 1,250 MW 위기) 이후 두 번째 GR_WEST 극단 이벤트다. 서텍사스 BESS 충전 경쟁 완화로 GR_WEST 현지 가격이 음수로 굴러가는 날이 증가하고 있음. GKS 입장에서 GR_WEST~GKS 혼잡 신호(WEST_TO_NORTH_345)는 야간에만 활성화 — 주간은 풍력 소실로 혼잡 없음.

### 2-C. 가스 발전 / 열발전 플리트 — 이례적 Cap-Out 누적

**[출처: daily reports 2026-08-24~30; W34 W34 확인 사항]**

W35 기간 Cap-Out(계통 외력, 강제+계획 정전 합산) 추이:

| 날짜 | Cap-Out 피크 (MW) | 전주 대비 |
|---|---|---|
| Aug 20 (Day 1, W34) | 6,965 | 기준 |
| Aug 23 (Day 4, W34) | 7,955 | +990 |
| Aug 24 (Day 5) | **9,120** | +1,165 (단일일 최대 급증) |
| Aug 25 (Day 6) | 6,945 | -2,175 (계획 복귀) |
| Aug 26 (Day 7) | 6,918 | -27 |
| Aug 27 (Day 8) | **8,548~8,967** | +1,630~2,049 |
| Aug 28 (Day 9) | 8,262 | -300 (소폭 완화) |
| Aug 29 (Day 10) | **9,353~9,419** | +1,091~1,157 |
| Aug 30 (Day 11) | **11,058** | **+1,639** — 시리즈 신기록 |

11일 열파 전체에서 cap-out은 6,965 MW에서 11,058 MW로 약 **4 GW 증가**했다. Aug 30 Day 11의 11,058 MW는 이번 열파 시리즈 최고치이자, 2026년 하절기 단일일 최고 기록 가능성이 있다. [STRUCTURAL INFERENCE: 이 수준의 cap-out 누적은 열파 장기화에 따른 열발전 유닛의 강제정지 가속 및 계획 정비의 일시적 집중으로 해석되나, Enverus 정비 스케줄 데이터 없이 planned vs forced 구분 불가.]

---

## 3. 배터리 스토리지 경쟁 현황

### 3-A. ERCOT BESS 플리트 업데이트

**[출처: Cleanview.co August 2026; WebSearch composite]**

| 지표 | W34 (Aug 17-23) | W35 (Aug 24-30) | 변화 |
|---|---|---|---|
| 운영 용량 | ~16.5 GW | ~17.0 GW | +~500 MW |
| 운영 프로젝트 수 | ~236개 | 243개 | +7개 |
| 에너지 용량 (GWh) | ~28.8 GWh | 추정 ~29.5 GWh | +~700 MWh |
| 2026년 성장률 추세 | ~40% YoY | 동일 | 성장 둔화 유지 |

W35 단 주간에 약 500 MW가 추가 운전에 진입한 것으로 추정. 다만 신규 COD 세부 내역은 공개 자료로 미확인.

성장 둔화 원인:
- OBBBA(One Big Beautiful Bill Act) 통과 후 연방 세액공제 불확실성 잔류
- FEOC(Foreign Entity of Concern) 공급망 제한 — 중국산 배터리 모듈 조달 압박
- Batch Zero 동결로 배후 대형 부하 고객과의 장기 PPA 파이프라인 위축

### 3-B. 신규 BESS 프로젝트 현황

**[출처: W34 확인 사항; WebSearch]**

- **Birch Creek (South Zone, 태양광+BESS 복합)**: 태양광 부분은 August 중 COD 진입 확인. BESS 부분은 **October 2026 COD 목표** 유지 (변동 없음). 규모는 공개 자료 미확인.
- **Volta Financing (EnkiAI 보도)**: $139.6M 규모의 ERCOT BESS 프로젝트 파이낸싱 사례 보도 — 대형 개발사들이 열파 실적을 바탕으로 자금 조달 활동 중임을 시사. [미확인 — 상세 프로젝트 정보 없음]

### 3-C. 열파 BESS 경쟁 역학

**[출처: daily reports 2026-08-24~30, congestion-analyst reports]**

W35 열파에서 16+ GW BESS fleet의 집단 행동이 시장에 미친 영향:

1. **HE10-12 충전 시간 집중**: 모든 BESS 동시 충전으로 HE10 음가격 Deep 구간이 단축·완화되는 경향. Aug 30 Day 11에서 YE 예측 NL 19,918 MW(EXTREME) vs 실제 Enverus 24,861 MW 격차(-25%)는 fleet 충전 응답이 NL을 빠르게 끌어올린 효과를 시사. [STRUCTURAL INFERENCE]

2. **HE20-21 방전 집중**: HE20 방전 피크에 16 GW fleet이 동시 방전하면 RT 스파이크의 peak-to-trough 폭이 짧아질 수 있다. W35에서는 cap-out이 9~11 GW로 매우 높아 fleet 전량 방전에도 RT scarcity 신호가 지속됨.

3. **ECRS 경쟁**: 8.3 GW 조달 목표 환경에서 ECRS 낙찰 단가는 $7~14/MW-h 수준이 지속됨 (Aug 22-29 GKS 실적 추정값 기준).

---

## 4. 수요 트렌드 (데이터센터·부하 성장)

### 4-A. 열파 기간 부하 패턴

**[출처: Yes Energy BidClose PRODUCTION; daily reports]**

W35 기간 ERCOT WZ 24h 평균 부하 및 피크 시계열:

| 날짜 | Day Type | 24h avg (MW) | 피크 (MW) | 피크 HE | 전일 대비 |
|---|---|---|---|---|---|
| Aug 24 | WDPEAK | 76,150 | **92,172** | HE17 | 산업 부하 복귀 |
| Aug 25 | WDPEAK | 75,447 | 90,589 | HE17 | -1,583 MW |
| Aug 26 | WDPEAK | 74,356 | 88,956 | HE16 | -1,633 MW |
| Aug 27 | WDPEAK | 72,787 | 87,096 | HE16 | -1,860 MW |
| Aug 28 | WDPEAK | 72,143 | 86,985 | HE17 | -111 MW |
| Aug 29 | WEPEAK | 46,820 | ~68,000 | HE17-18 | (주말 전환) |
| Aug 30 | WEPEAK | ~48,000 | ~71,000 | HE17-18 | 풍력 회복 |

주요 관찰사항:
- **주중(Mon~Fri) 피크 하락 추세**: 4일 연속 약 -1,600~-1,900 MW/day 하락. 건물 열 축적(thermal mass) 포화 + 수요반응 효과로 해석. 단, Aug 28(Day 9, 금요일)에서 하락세 소폭 완화.
- **야간 부하 고착(Sticky overnight load)**: HE05 등 야간 최저 부하가 60 GW 이상에서 유지. 기저 산업·데이터센터 부하가 야간에도 높은 수준 유지 중.
- **Aug 24 HE17 = 92,172 MW**: W34 이전 기록(Jul 22 91,308 MW) 대비 864 MW 상회. 2026 하절기 신기록 확인.

### 4-B. 데이터센터 부하 성장 구조

**[출처: WebSearch composite; W34 확인 사항]**

- ERCOT 대용량 부하 신청 큐: **438,000 MW** (89% 데이터센터)
- Batch Zero 동결 규모: **49.8 GW+** (Dec 17, 2026 PUCT 검토 이후 재개 예정)
- 현재 계통 연결된 데이터센터 부하: 미확인 [외부 소스 필요 — Enverus/ERCOT 직접 자료 없음]
- 2026년 하절기 야간 부하가 전통적 수준 대비 높게 유지되는 현상은 AI/데이터센터 연속 가동이 기저 부하를 끌어올리는 구조적 변화로 해석. [STRUCTURAL INFERENCE]

### 4-C. 2026 AS Methodology — 시장에 미친 영향 실증 (W35)

**[출처: ERCOT M-A121925-01; S&P Global Aug 6 2026; daily reports GKS실적]**

W35 열파에서 확률론적 ECRS/NSRS 8.3 GW 조달 방법론이 실효성을 입증:
- 11일 연속 피크 수요 86~92 GW 환경에서 ERCOT Conservation Appeal 없음
- GKS BESS의 ECRS 낙찰 금액: Aug 27 $858 / Aug 28 일부 배포 / Aug 29 ECRS HE11-16 등 지속 참여
- Non-Spin 조달도 모든 시간대에서 활성화 (GKS HE01-09 기준 $2~15/MW-h 범위)
- **구조적 우위**: 구 결정론적 방법 대비 ECRS+NSRS 합산 2.3배 높은 조달로 BESS의 AS 수익 기회 확대 지속

---

## 5. Heat Wave Season-to-Date 총결산 (Aug 20~30, Days 1~11)

**[출처: daily reports 종합; Yes Energy BidClose; WebSearch]**

### 5-A. 수요 기록

| 지표 | 날짜 | 기록값 | 비고 |
|---|---|---|---|
| 전력 피크 수요 | Aug 24 (Day 5) | **92,172 MW** | HE17 CT. 2026 하절기 신기록 (Jul 22 91,308 MW 갱신) |
| 24h 평균 부하 최고 | Aug 24 (Day 5) | 76,150 MW | WDPEAK |
| 주말 순부하 최저 | Aug 29 (Day 10) | 28,394 MW (YE) | EXTREME tier; 실제는 22~25 GW 추정(Enverus 24,861 MW 기준) |

### 5-B. 재생에너지 기록

| 지표 | 날짜 | 기록값 |
|---|---|---|
| 태양광 단일 시간 최고출력 | Aug 30 (Day 11) | **33,396 MW** (HE12) |
| 야간 풍력 ERCOT 최고출력 | Aug 30 (Day 11) | **21,916 MW** (HE01) |
| Duck Curve 스프레드 최대 | Aug 24 (Day 5) | **43,252 MW** (HE10 trough~HE17 peak) |
| 태양광 절벽 단일 시간 최대 | Aug 24 (Day 5) | **-14,586 MW** (HE19→HE20) |

### 5-C. 계통 스트레스 지표

| 지표 | 날짜 | 기록값 | 비고 |
|---|---|---|---|
| Cap-Out 최고치 | Aug 30 (Day 11) | **11,058 MW** | 시리즈 최고 |
| 순부하 최저치 (EXTREME) | Aug 29 (Day 10) | 28,394 MW (YE) / 24,861 MW (Enverus) | 상방 2개 소스 격차 4,943 MW |
| GR_WEST 미드데이 최저 | Aug 28 (Day 9) | **863 MW** | 8월 2026 준기록 (Aug 21: ~1,250 MW) |
| 단일일 cap-out 최대 급증 | Aug 24 (Day 5) | +2,155 MW/day | 7,955→9,120 MW |

### 5-D. 그리드 운영 성과

**ERCOT은 11일 연속 90 GW 이상 극한 수요를 Conservation Appeal 없이 처리.** 이는 2026년 AS 방법론 개편(ECRS+NSRS 확률론적 8.3 GW)과 16+ GW BESS fleet의 기여가 복합 작용한 결과로 평가된다.

GKS BESS W35 실적 (확인된 범위):

| 날짜 | GKS 실제 수익 | 비고 |
|---|---|---|
| Aug 24~26 | N/A | Tenaska PTP fetch FAILED (IP whitelist) |
| Aug 27 | **$8,278** | DA Energy $6,931 + NonSpin $4,003 + ECRS $859 + RT -$3,514 |
| Aug 28 | **-$2,596** | RT 충전 역방향; ECRS $1,438로 부분 상쇄 |
| Aug 29 | **$8,222** | DA Energy $7,863 + ECRS $599 + NS $728 + RT -$968 |
| Aug 30 | 미확인 (Tenaska RT preliminary) | DA 충전 bid HE09-10 집행 예정; 결과 Sep 1 확인 |

**Smartbidder Day 29~35 부재**가 W35 전체 bess-optimizer 추정 품질을 크게 저하시켰다. 특히 Aug 28의 -$2,596 손실은 HE10-11 DA 충전 미집행(RT 양수 가격에 충전)이 주 원인으로, Smartbidder가 있었다면 DA/RT 방향성을 사전에 파악하고 대응할 수 있었을 가능성이 크다.

---

## 6. W36 Forward View (2026-08-31~2026-09-06)

### 6-A. 기상 전환 — 열파 종료

**[출처: daily reports; WebSearch]**

Aug 30 (Day 11) 야간 GR_WEST 21,916 MW 급반등은 반시클론 능선 퇴각의 명확한 신호. W36 (Sep 1~6)에서 기상 정상화를 예상:
- 풍력 24h avg: 10~18 GW 수준 회복 예상 (열파 기간 4~10 GW 대비)
- Duck curve: MODERATE tier(HE10 NL ~35~42 GW)로 완화 예상
- Cap-out: 11,058 MW 피크에서 점진적 완화 예상 — 일부 유닛 정비 복귀
- 부하: 열파 종료 후 WZ_ERCOT 24h avg ~65~70 GW (9월 평년 수준)로 정상화 예상

W36 첫 주는 **열파-정상 기상 전환 구조 체크**가 핵심 관찰 포인트. 특히 GR_WEST가 구조적으로 10 GW+ 수준으로 복귀하면 WEST_TO_NORTH_345 야간 혼잡이 다시 시장 지배 신호로 부상.

### 6-B. 정책 일정

| 이벤트 | 예정일 | 중요도 | 상세 |
|---|---|---|---|
| ERCOT ROS 정기 회의 | September 3, 2026 | 높음 | Batch Zero 감사 현황, 대용량 부하 통합, DRRS 후속 |
| STEP Permian 다음 구간 CCN 청문 | September 25, 2026 | 높음 | Aug 28 승인된 2개 구간 외 추가 구간 |
| Batch Zero RFI 1차 파동 완료 예상 | September 中 | 높음 | 300개 데이터센터 대상 RFI 발송 진행 중 |
| Smartbidder MSAL 갱신 | 즉시 (Day 35+ 초과) | 최고 | Ascend rep 즉시 연락; W36 DA/RT 예측·AS spread 복구 위해 |

### 6-C. 데이터 인프라 복구 우선순위

W36 진입 시 즉시 해결해야 할 항목:

1. **Smartbidder MSAL client_secret 갱신 (P0)**: Day 35+ 초과. W36 일일 브리핑의 DA/RT 가격 예측, P(DA>RT), AS spread 데이터 복구를 위해 Ascend rep에 즉시 연락 (jms2527@gmail.com).
2. **Enverus 수집 안정화 (P1)**: Aug 30 사이클에서 재복구됨. W36부터 매일 수집 재개 확인.
3. **Tenaska IP Whitelist (P1)**: Aug 24~26 공백 지속. 원격 환경에서 `fetch_pnl_data.py` 수동 실행으로 소급 조회 필요.
4. **DART T+2 결산 누적 처리 (P0)**: Aug 17~29 포지션 10건+ 미결산. Tenaska 복구 즉시 전량 결산 확인.

---

## 7. Data Sources

| 섹션 | 출처 품질 | 주요 URL / 출처 |
|---|---|---|
| PUCT Aug 28 765-kV CCN 승인 | WebSearch (복수 확인) | Texas Tribune 2026-08-28; Houston Public Media 2026-08-31 |
| Batch Zero 감사 RFI 타임라인 | WebSearch (복수 확인) | Utility Dive 828472; Baker Botts Aug 2026; ERCOT M-A080326-01; Greenberg Traurig Aug 2026 |
| BESS 플리트 현황 (17.0 GW / 243개) | WebSearch | Cleanview.co Aug 2026 |
| 태양광 용량 / 생성량 추세 | WebSearch | EIA todayinenergy; Yes Energy white paper |
| 열파 수요 기록 (92,172 MW) | Yes Energy BidClose PRODUCTION | daily reports 2026-08-24 |
| Duck Curve / Solar Cliff 수치 | Yes Energy BidClose PRODUCTION | daily reports 2026-08-24~30 |
| Cap-Out 추이 | Yes Energy BidClose PRODUCTION | daily reports 2026-08-24~30 |
| GKS BESS 실적 (Aug 27~29) | Tenaska PTP PRODUCTION | daily reports pnl-manager |
| Enverus NL 비교 (Aug 30) | Enverus STPF PRODUCTION | daily report 2026-08-30 |
| 2026 AS Methodology | WebSearch | S&P Global Aug 6 2026; ERCOT M-A121925-01 |
| 대용량 부하 큐 (438,000 MW) | WebSearch | KVUE; CultureMap Austin; Energy Capital HTX |

---

*주요 공개 출처 링크:*
- [PUC approves two statewide transmission lines — Texas Tribune](https://www.texastribune.org/2026/08/28/transmission-lines-texas-energy/)
- [Despite protest, regulators clear path for bigger transmission lines across Texas — Houston Public Media](https://www.houstonpublicmedia.org/articles/news/energy-environment/2026/08/31/560715/texas-protest-transmission-lines-765kv-puc-ercot-electric-grid-approval/)
- [ERCOT aims to complete Texas governor's data center audit by December — Utility Dive](https://www.utilitydive.com/news/ercot-texas-puc-data-center-audit/828472/)
- [Texas Large Load Interconnection Update: ERCOT Batch Zero Pause — Baker Botts](https://www.bakerbotts.com/thought-leadership/publications/2026/august/texas-large-load-interconnection-update---ercot-batch-zero-pause-and-verification-process)
- [Texas Imposes New Audit Requirement for Data Center Projects — Greenberg Traurig](https://www.gtlaw.com/en/insights/2026/8/texas-imposes-new-audit-requirement-for-data-center-projects-delaying-ercot-interconnection-reviews)
- [Texas power market's ancillary service rule changes could have big impact: IMM — S&P Global](https://www.spglobal.com/energy/en/news-research/latest-news/electric-power/080625-texas-power-markets-ancillary-service-rule-changes-could-have-big-impact-imm)
- [ERCOT Battery Storage Boom — Yes Energy Blog](https://www.yesenergy.com/blog/ercots-battery-storage-boom)
- [ERCOT Annual BESS Buildout 2025 Report — Modo Energy](https://modoenergy.com/research/en/ercot-battery-buildout-2025-annual-report)
- [Texas Heat Wave Drives Power Demand Near Record — Bloomberg](https://www.bloomberg.com/news/articles/2026-08-18/texas-grid-forecasts-record-demand-as-heat-builds-wind-sags)
- [ERCOT Battery Storage Project Map — Cleanview](https://cleanview.co/power-projects/operating/battery-storage-projects/ercot)
- [EIA: Solar could exceed coal in ERCOT for first time in 2026](https://www.eia.gov/todayinenergy/detail.php?id=67685)
- [ERCOT Batch Zero M-A080326-01](https://www.ercot.com/services/comm/mkt_notices/M-A080326-01)
