| # | constraint | element (zone) | main driver(s) [AUC] | threshold (P(bind) bottom->top decile) | SF RVN real DA/RT | SF proxy DA/RT | SF GKS DA/RT | relation | DA band: P(bind), mean λ | RT band: P(bind), mean λ | forward |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | **WHARTN** | - 0KV WHARTN (HOUSTON) | solar_ercot ↑ [0.59]; wind_coastal ↓ [0.42] | no breakpoint (5%->20%); no breakpoint (20%->6%) | n/a / n/a | +0.480 / +0.466 | n/a / -0.001 | one-sided/negligible at one node | HE12-HE17: 11%, $8 | HE11-HE16: 5.6%, $28 | UNVERIFIABLE / likely proxy artifact (no binding since 2026-06-02; limit 470->691 MW) |
| 2 | **BLESSI_PAVLOV1_1** | BLESSING-PAVLOV 138KV BLESSI_PAVLOV1_1 (SOUTH) | load_farwest ↓ [0.19]; load_north ↓ [0.25] | load_farwest < 6407 MW (52%->2%); load_north < 1388 MW (69%->7%) | -0.054 / -0.062 | -0.065 / -0.068 | +0.006 / +0.007 | OPPOSING | HE9-HE21: 14%, $56 | HE16-HE22: 1.0%, $810 | FADED (74% of total in Oct-2023..Feb-2024; still binds at trivial lambda) |
| 3 | **E_PASP** | - 0KV E_PASP (SOUTH) | load_ercot ↑ [0.78]; load_southcentral ↑ [0.78] | load_ercot > 74150 MW (13%->91%); load_southcentral > 13398 MW (16%->91%) | +0.030 / +0.009 | +0.033 / +0.009 | +0.241 / +0.220 | same-sign (GKS/RVN magnitude ratio 7.9x) | HE18-HE22: 45%, $58 | HE17-HE20: 9.3%, $160 | LIVE, growing (53% of |contrib| in last 12m); scale at Raven ~2/3 of proxy |
| 4 | **1710__C** | BELCNTY-SALSW 138KV 1710__C (NORTH) | load_southern ↑ [0.73]; solar_southeast ↑ [0.72] | load_southern > 6151 MW (11%->81%); solar_southeast > 2491 MW (18%->87%) | n/a / n/a | -0.015 / -0.002 | -0.025 / -0.013 | same-sign (GKS/RVN magnitude ratio 1.6x) | HE14-HE19: 24%, $285 | HE15-HE18: 10.6%, $906 | RETIRED (no binding since 2025-10-28) |
| 5 | **HARGRO_TWINBU1_1** | TWINBU-HARGROVE 138KV HARGRO_TWINBU1_1 (WEST) | wind_west_panhandle ↓ [0.37]; wind_west ↓ [0.37] | no breakpoint (85%->59%); no breakpoint (86%->62%) | +0.000 / +0.004 | +0.000 / +0.004 | -0.001 / +0.003 | one-sided/negligible at one node | HE1-HE24: 61%, $182 | HE1-HE6: 12.8%, $1236 | LIVE, chronic small RT drag |
| 6 | **STPELM27_1** | STP-ELMCREEK 345KV STPELM27_1 (HOUSTON) | wind_ercot ↓ [0.30]; wind_west ↓ [0.32] | wind_ercot < 8058 MW (39%->11%); wind_west < 1544 MW (50%->16%) | n/a / n/a | +0.060 / +0.045 | -0.070 / -0.043 | OPPOSING | HE1-HE24: 3%, $102 | HE7-HE21: 0.6%, $872 | EPISODIC (Dec-Jan winter tail; top-3 days = 51%) |
| 7 | **630__B** | KLNSW-HHSTH 138KV 630__B (NORTH) | wind_ercot ↑ [0.73]; wind_west ↑ [0.73] | no breakpoint (0%->26%); wind_west > 14249 MW (0%->17%) | -0.027 / -0.012 | -0.031 / -0.015 | -0.028 / -0.013 | same-sign (GKS/RVN magnitude ratio 1.0x) | HE1-HE24: 6%, $97 | HE1-HE24: 2.9%, $228 | LIVE, stable spring shoulder |
| 8 | **STPWAP39_1** | STP-WAP 345KV STPWAP39_1 (HOUSTON) | solar_southeast ↑ [0.79]; solar_ercot ↑ [0.78] | solar_southeast > 2400 MW (12%->77%); solar_ercot > 23864 MW (11%->80%) | -0.021 / -0.027 | -0.031 / -0.031 | +0.094 / +0.093 | OPPOSING | HE14-HE19: 23%, $50 | HE13-HE18: 11.9%, $101 | LIVE, growing; most forward-relevant positive for Raven |
| 9 | **587__A** | ARGYL-LWSVH 138KV 587__A (NORTH) | wind_ercot ↑ [0.85]; wind_west ↑ [0.84] | wind_ercot > 22954 MW (0%->58%); wind_west > 14658 MW (0%->57%) | -0.009 / -0.003 | -0.008 / -0.004 | -0.005 / -0.001 | same-sign (GKS/RVN magnitude ratio 0.6x) | HE1-HE24: 14%, $171 | HE1-HE24: 5.1%, $412 | LIVE, 2025 onset, growing |
| 10 | **50__A** | JEWET-BBSES 345KV 50__A (NORTH) | net_load_ercot ↑ [0.78]; temp_dfw ↓ [0.23] | net_load_ercot > 44765 MW (0%->31%); temp_dfw < 33 F (31%->3%) | n/a / n/a | +0.119 / +0.049 | +0.157 / +0.052 | same-sign (GKS/RVN magnitude ratio 1.3x) | HE4-HE10: 2%, $34 | HE7-HE22: 0.4%, $1037 | EPISODIC (Jan-2025 / Jan-2026 storms; top-3 days = 57%) |
| W | **35055__A** | SAMSW-VENSW 345 kV (NORTH) (NORTH) | solar_ercot ↑ [0.85]; solar_southeast ↑ [0.83] | solar_ercot > 25018 MW (0%->79%); solar_southeast > 2810 MW (1%->65%) | +0.128 / +0.036 | +0.095 / +0.025 | +0.105 / +0.035 | same-sign (GKS/RVN magnitude ratio 0.8x) | HE13-HE18: 14%, $27 | HE12-HE17: 5.6%, $94 | LIVE, 2026 onset (watch-list) |
