# GKS BESS — D+1 (2026-06-25) Optimal Revenue Stack

**Generated**: 2026-06-24 07:30 CT
**Asset**: GKS_BESS_RN (Great Kiskadee Storage) — 100 MW / 200 MWh
**Strategy selected**: Stack A — Duck Curve Charge (HE10-11) + Non-Spin DA Full Day + Evening Hybrid DA-RT Discharge (HE20-22 RT-primary) + ECRS co-offer HE20-24 + RegDown co-offer HE19
**Smartbidder price forecast**: PRODUCTION (06:58 CDT vintage) — DA avg $20.57, RT avg $19.59, spread +$0.98
**AS playbook prior**: ABSENT (file `shared/data/forecasts/as-playbook/2026-06-25.json` does not exist; self-judgment applied per standing rules)
**Congestion**: HOUSTON_IMPORT_345 HIGH 52-70% (NL ramp series record +24,437 MW); WEST_TO_NORTH MEDIUM 28-40% (GR_WEST 17,500-17,900 MW)
**Initial SoC**: Assumed 100 MWh (Rule 7 — 2026-06-24 terminal SoC unknown; T+2 lag, available ~2026-06-26)

**Standing rules applied**: Rule 1 (ECRS summer inclusion), Rule 2 (0.80x haircut on DA Energy), Rule 6 (HOUSTON_IMPORT HIGH → RT-primary at HE20-22), Rule 7 (SoC initialization), Rule 8 (RT dispatch risk disclosure)
**Standing rules not triggered**: Rule 3 (Non-Spin > $8/MWh threshold — HE22 forecast $9.98, Rule 3 TRIGGERED — see Section 4), Rule 5 (Tenaska data available for 2026-06-23)

---

## Step 1: Inputs Collected

| Input | Source | Status |
|---|---|---|
| D+1 market view | `shared/data/forecasts/market-view/2026-06-25.md` | PRODUCTION (Yes Energy 12:08 UTC, Smartbidder 06:58 CDT, Enverus 06:42-06:45 CDT) |
| D+1 congestion view | `shared/data/forecasts/congestion/2026-06-25.md` | PRODUCTION (Stage 0 heuristic; 6 input files confirmed) |
| 2026-06-23 GKS actual | `shared/data/pnl/gks/daily/2026-06-23_daily.json` | PRODUCTION (Tenaska) |
| 2026-06-23 P&L report | `reports/daily/pnl/2026-06-23.md` | PRODUCTION |
| Smartbidder DA/RT/AS price forecast | `shared/data/forecasts/market-view/2026-06-25.md` (embedded) | PRODUCTION |
| AS playbook | `shared/data/forecasts/as-playbook/2026-06-25.json` | ABSENT (file missing; prior absent) |

**Data upgrade vs prior cycle**: Smartbidder quantitative price forecast is NOW AVAILABLE (was absent for 2026-06-24). This materially reduces revenue estimate uncertainty. Prior cycle had ±$3,500 band; this cycle tightens to approximately ±$1,500.

---

## Step 2: Hourly Price View Synthesis

Smartbidder DA price forecast is the primary anchor. Structural supply-demand data (Yes Energy BidClose, Enverus STPF) provides second-opinion on direction. 2026-06-23 actuals ($8,439.93 PRODUCTION) provide the most recent settled analog.

### Hourly DA Energy Price View (Smartbidder 06:58 CDT + Structural)

| HE (CT) | DA Energy $/MWh | RT $/MWh | DA-RT Spread | P(DA>RT) | Net Load (YE, MW) | Notes |
|---|---:|---:|---:|---|---:|---|
| HE01 | ~20.00 | ~20.26 | -0.26 | RT slight | ~38,000 | Overnight; wind 13,072-14,046 MW |
| HE02 | ~19.80 | ~20.47 | -0.67 | RT | ~36,500 | |
| HE03 | ~19.50 | ~20.30 | -0.80 | RT | ~35,500 | |
| HE04 | ~19.20 | ~20.30 | -1.10 | RT (P=0.626) | ~34,500 | Strongest overnight RT signal |
| HE05 | ~19.60 | ~20.20 | -0.60 | RT | ~33,800 | NL trough overnight |
| HE06 | ~20.10 | ~20.70 | -0.60 | RT | ~33,100 | |
| HE07 | ~20.50 | ~21.00 | -0.50 | RT | ~33,500 | |
| HE08 | ~21.20 | ~21.70 | -0.50 | RT | ~35,000 | Solar ramp 0→3,600 MW |
| HE09 | ~15.80 | ~14.94 | +0.86 | DA slight | ~24,200 | Solar ramp accelerating |
| HE10 | **~12.00** | ~12.56 | -0.56 | RT slight | **~19,303** | Solar peak trough; NL absolute nadir |
| HE11 | **~12.33** | ~12.77 | -0.44 | RT slight (P=0.625) | ~19,764 | Solar still ~27,000 MW |
| HE12 | ~14.50 | ~15.20 | -0.70 | RT | ~22,000 | |
| HE13 | ~16.00 | ~16.80 | -0.80 | RT | ~25,000 | |
| HE14 | ~17.50 | ~16.35 | +1.15 | DA | ~27,500 | Load ramp; solar still strong |
| HE15 | ~18.50 | ~17.20 | +1.30 | DA (P=0.621) | ~21,003 | Solar peak (29,267 MW); NL re-pressing |
| HE16 | ~19.00 | ~17.40 | +1.60 | DA (P=0.612) | ~20,756 | |
| HE17 | ~20.50 | ~18.30 | +2.20 | DA (P=0.613) | ~20,927 | Load 80,744 MW peak |
| HE18 | ~21.00 | ~19.20 | +1.80 | DA | ~21,217 | Solar declining; NL bottoming before ramp |
| HE19 | ~22.50 | ~18.77 | +3.73 | Uncertain (0.554 vs 0.561) | ~24,047 | **Watch**: spread signal positive but 50/50 P split. Solar -4,520 MW |
| HE20 | **~26.65** | ~21.42 | +5.23 | DA (but RT spike risk) | ~37,013 | Solar crash -11,981 MW. HOUSTON_IMPORT binding onset |
| HE21 | **~32.54** | ~27.25 | +5.29 | DA slight (0.579) | **~45,655** | Solar ~1,008 MW (effectively zero). NL record. HOUSTON_IMPORT HIGH |
| HE22 | **~30.97** | ~25.68 | +5.29 (est.) | DA | ~44,305 | Non-Spin $9.98; GKS congestion premium (MCC +$7-$20) |
| HE23 | ~25.00 | ~25.47 | -0.47 | RT (P=0.656) | ~41,370 | Non-Spin $8.06; ECRS $2.83 |
| HE24 | ~22.00 | ~22.41 | -0.41 | RT (P=0.617 DA...) | ~38,223 | Off-peak recovery |

**Key price insights**:
- Smartbidder DA peak is HE21 $32.54 — materially below yesterday's inferred $55-100+. This changes the energy vs AS comparison.
- Non-Spin forecast HE22 $9.98/MWh is a Rule 3 trigger (>$8/MWh). This elevates Non-Spin DA as primary product at HE22-23.
- HOUSTON_IMPORT HIGH 52-70% with GKS MCC P50 +$7 to +$20 could push effective HE20-22 RT LMP at GKS to $34-$53/MWh — competitive with or exceeding DA at HE20-22.
- WEST_TO_NORTH MEDIUM 28-40% (GR_WEST 17,500-17,900 MW): West nodes suppressed HE19-24. GKS South/Houston node is not directly exposed; slight system-wide downward pressure on RT prices partially offset by HOUSTON_IMPORT premium at GKS.

### RegDown HE19 Signal

market-analyst flags RegDown HE19 at $2.51/MWh (structural peak — solar declining rate is steepest at HE19). At 100 MW available capacity (SoC = 200 MWh, not yet discharging), a RegDown co-offer at HE19 is worth $251 (100 MW × $2.51 × 1h) with no energy opportunity cost (SoC preserved). This is worth including as a HE19 mode.

---

## Step 3: Top/Bottom Hours Identification

**Top 2 (Energy Discharge priority)**:
1. **HE21**: DA $32.54/MWh, NL 45,655 MW (YE series record), solar 1,008 MW (effectively zero). HOUSTON_IMPORT HIGH 52-70%. GKS MCC P50 +$8 to +$20. Effective GKS RT LMP could reach $40-$55/MWh. Primary energy discharge hour.
2. **HE22**: DA $30.97/MWh, Non-Spin $9.98/MWh. NL 44,305 MW still elevated. HE22 was the peak RT revenue hour on 2026-06-22 ($1,468 in RT Energy) and 2026-06-23 ($1,955 DA Energy + $2,188 total including NS). Highest AS revenue concentration hour.

**Runner-up discharge**: HE20 ($26.65/MWh DA; NL 37,013 MW; binding onset) and HE23 ($25.00/MWh DA; Non-Spin $8.06; ECRS $2.83).

**Bottom 2 (Energy Charge priority)**:
1. **HE10**: DA $12.00/MWh, NL 19,303 MW (absolute daily nadir). Solar at peak trajectory. Primary charge hour.
2. **HE11**: DA $12.33/MWh, NL 19,764 MW. Solar still ~27,000 MW. Secondary charge hour.

**Runner-up charge**: HE09 ($15.80/MWh) if SoC capacity remains after HE10-11.

**RT spike reserve zone**: HE20-22. Per Standing Rule 6 with HOUSTON_IMPORT HIGH 52-70%, preserve majority of SoC for RT dispatch at these hours.

---

## Step 4: DA-RT Spread Strategy

**HOUSTON_IMPORT P(binding) = HIGH 52-70%** — Standing Rule 6 applies (RT-primary at HE19-22).

### Energy Venue Decision

| HE | DA Price | DA-RT Spread | HOUSTON_IMPORT Effect | Decision | Rationale |
|---|---|---|---|---|---|
| HE01-08 | $19-21 | Negative (RT slight > DA) | N/A (binding not active) | Hold / NS DA | RT overnight slight edge; energy discharge uneconomic vs $12 charge cost coming |
| HE09-13 | $12-17 | Negative (RT slight > DA) | N/A | Charge HE10-11; NS elsewhere | Duck curve charge window |
| HE14-18 | $17-21 | Positive DA (+$1.15 to +$2.20) | N/A | Hold / NS DA | DA premium modest; preserve SoC for evening |
| HE19 | ~$22.50 | +$3.73 (DA) | Building onset | RegDown co-offer + minimal NS; NO energy discharge | HE19 is the repeated pattern risk hour (50/50 P split). Rule 6: limit exposure. RegDown $2.51 is better risk-adjusted play |
| HE20 | ~$26.65 | +$5.23 (DA) | Binding onset (P 52-70%) | Hybrid: 30 MW DA sell + hold 70 MW for RT | MCC +$7 to +$20 pushes effective RT above DA. Hybrid per Rule 6 |
| HE21 | ~$32.54 | +$5.29 (DA) | HIGH binding active | RT-primary: 20 MW DA sell, 80 MW RT optionality | NL record 45,655 MW. GKS MCC P50 +$8 pushes RT LMP to ~$40. Effective RT > DA likely |
| HE22 | ~$30.97 | +$5.29 (est. DA) | HIGH binding continuing | AS-primary: NS $9.98 + ECRS; energy RT optionality from SoC reserve | 2026-06-23 actual: HE22 was $2,188 total with DA Energy + NS. Rule 3 applies: NS $9.98 > $8 triggers NS-primary |
| HE23-24 | $22-25 | Negative (RT slight) | Winding down | NS DA + ECRS; no energy | RT slight edge; NS $8.06 valuable |

### Spread = DA - RT Convention Check

- Positive spread (HE14-22) → DA expensive relative to RT → short DA (sell energy in DA) is the value-add
- However, HOUSTON_IMPORT binding creates a GKS-specific RT LMP uplift (MCC premium) that can exceed the DA spread → at HIGH probability, effective GKS RT LMP > system-wide RT which > DA → RT-primary preferred for energy dispatch

### AS Venue Decision

- **Non-Spin**: DA-only (standing rule). RT Non-Spin systematically loss-generating (2026-06-22 benchmark: -$1,244.72 RT NS vs +$4,618.50 DA NS).
- **ECRS**: DA-only per Rule 1. HE20-24 co-offer (20 MW). Rule 3 context: HE22 NS $9.98 > $8/MWh triggers high-scarcity signal — increase NS MW at HE22 to maximum rather than competing with ECRS; ECRS at 20 MW remains as co-offer.
- **RegDown**: HE19 only — structural solar-decline peak ($2.51/MWh). HE19 co-offer at 100 MW (SoC = 200 MWh; no dispatch competing).
- **RRS**: Not recommended. No evidence of meaningful RRS clearing at weekday evening hours in 2026-06 actuals (benchmark $1.31 total on 2026-06-23). Opportunity cost of holding MW vs NS/ECRS too high.

---

## Step 5: Revenue Stack Scenarios

### Stack A (Recommended): Non-Spin DA + Hybrid RT-Primary Discharge + ECRS + RegDown HE19

**Core thesis**: Non-Spin DA as stable base revenue (especially HE22-23 at $9.98/$8.06 per Rule 3 trigger); RT-primary discharge at HE20-22 to capture HOUSTON_IMPORT MCC premium (+$7 to +$20/MWh at GKS); ECRS co-offer HE20-24 per Rule 1; RegDown co-offer HE19 ($2.51/MWh structural peak).

**Charge window**: HE10-11 (DA $12.00-$12.33/MWh, NL nadir 19,303-19,764 MW).

| Component | MW | Hours | Rate $/MWh | Estimate $ | Notes |
|---|---|---|---|---|---|
| Non-Spin DA | 88 MW | HE01-09 (9h) | $2.00 | $1,584 | Conservative vs 2026-06-23 avg $2.57/MWh; overnight hours lower |
| Non-Spin DA | 72 MW | HE11 (1h, partial) | $2.00 | $144 | 28 MW committed to charge top-off |
| Non-Spin DA | 88 MW | HE12-18 (7h) | $2.00 | $1,232 | Midday/afternoon; AS clearing robust |
| RegDown DA | 100 MW | HE19 (1h) | $2.51 | $251 | Structural solar-decline peak; no energy cost (SoC 200 MWh) |
| Non-Spin DA | 50 MW | HE19 (1h) | $1.00 | $50 | Co-offer with RegDown; reduced due to capacity sharing |
| Non-Spin DA | 50 MW | HE20 (1h) | $2.50 | $125 | Hybrid hour; 30 MW energy sell competing |
| Non-Spin DA | 20 MW | HE21 (1h) | $4.00 | $80 | RT-primary; limited NS due to energy competing |
| Non-Spin DA | 80 MW | HE22 (1h) | **$9.98** | **$798** | Rule 3 trigger: NS > $8/MWh. Primary revenue hour |
| Non-Spin DA | 88 MW | HE23 (1h) | **$8.06** | **$709** | Rule 3 context: NS high; RT primary AS hour |
| Non-Spin DA | 88 MW | HE24 (1h) | $2.50 | $220 | Off-peak; modest clearing expected |
| **Non-Spin DA Subtotal** | | | | **$5,193** | |
| ECRS DA | 20 MW | HE20-24 (5h) | $2.00 avg | $200 | HE22-23 ECRS $2.77-$2.83/MWh per forecast; HE20-21/24 lower |
| RegDown DA | see above | HE19 | | $251 | Already counted in Non-Spin section above |
| **AS Subtotal** | | | | **$5,393** | NS + ECRS + RegDown |
| DA Energy sell | 30 MW | HE20 (1h) | $26.65 | $800 | Hybrid: 30 MW lock DA; 70 MW RT optionality |
| DA Energy sell | 20 MW | HE21 (1h) | $32.54 | $651 | Minimal DA sell; RT-primary remaining 80 MW |
| DA Energy sell | 0 MW | HE22 | — | $0 | RT optionality reserved; NS-primary per Rule 3 |
| DA Energy (gross pre-haircut) | | | | $1,451 | |
| DA Energy (0.80x haircut per Rule 2) | | | | **$1,161** | |
| DA Energy charge cost HE10 | -100 MW | 1h | $12.00 | -$1,200 | Duck curve absolute trough |
| DA Energy charge cost HE11 | -28 MW | 1h | $12.33 | -$345 | Top-off to 200 MWh (+28 MW × 0.85 = 23.8 MWh) |
| **Net DA Energy (post-haircut, net of charge)** | | | | **-$384** | DA energy slightly negative in base — RT optionality makes this profitable |
| RT Energy optionality (SoC held HE20-22) | 70+80 MWh | HE20-21 | GKS MCC P50 +$8 on top of $24/MWh system RT = ~$32/MWh effective | **Not in base** | Base conservatism; see P50/P90 below |
| **BASE TOTAL (DA-settled)** | | | | **$5,009** | AS only + minimal DA Energy net |

**Revised base**: The base is primarily AS-driven at $5,009. RT Energy optionality is additive.

**P50 scenario** (HOUSTON_IMPORT binds at HE20-21, GKS MCC +$8/MWh):
- RT Energy HE20: 70 MW × 1h × ($21.42 + $8.00 MCC) = 70 × $29.42 = $2,059
- RT Energy HE21: 80 MW × 1h × ($27.25 + $8.00 MCC) = 80 × $35.25 = $2,820
- RT Energy HE22 (SoC residual — see schedule): 50 MW × $25.68 = $1,284
- RT Energy total P50: **$6,163**
- **P50 TOTAL: $5,009 + $6,163 = $11,172**

Wait — the RT Energy replaces the DA Energy sell at those hours (they are not additive). Corrected structure:

The 100 MW GKS physical capacity is allocated across products each hour. Energy and AS share the same MW pool. The DA energy sell (30 MW HE20 + 20 MW HE21) is a DA-settled physical dispatch. The remaining MW (70 MW HE20, 80 MW HE21) are held as RT optionality — they dispatch in RT if SCED calls for it. ECRS/NS share the physical MW pool with energy.

**Corrected P50 Total**: $5,009 (DA base) + RT premium at GKS node = see Expected Revenue section below for clean calculation.

### Stack B (Alternative — DA Energy Heavy):

**Trigger**: DAM results at ~13:00 CT show HE21 DA Energy clears above $45/MWh (Smartbidder forecast is $32.54 — if actual DAM clears substantially higher, DA Energy sell dominates over RT optionality) AND HOUSTON_IMPORT P(binding) is revised down below 35%.

**Why this is lower probability today**: Smartbidder DA forecast is $32.54 at HE21. Even at $40/MWh clearing, 100 MW × 1h × $40 × 0.80 haircut = $3,200 per hour — comparable to RT P50 scenario. But HOUSTON_IMPORT HIGH 52-70% with series-record NL ramp means RT premium is highly probable. Stack A dominates.

| Component | Stack A | Stack B |
|---|---|---|
| HE20 energy | 30 MW DA + 70 MW RT optionality | 70 MW DA sell (no RT hold) |
| HE21 energy | 20 MW DA + 80 MW RT optionality | 80 MW DA sell |
| HE22 energy | NS-primary, 0 MW DA | 50 MW DA sell if SoC allows |
| RT spike capture | YES (70+80+50 MWh held) | NO |
| DA Energy (post-haircut) | $1,161 | ~$4,720 |
| AS revenue | $5,393 (full NS) | $3,800 (reduced NS at peak hours) |
| RT Energy upside | $3,000-$8,000 P50-P90 | $0 |
| Base total | $5,009 | ~$6,920 |
| P50 total | ~$8,600 | ~$6,920 |

Stack A dominates in expected value when HOUSTON_IMPORT is HIGH. Stack B only preferred if congestion outlook degrades to MEDIUM or below AND DA Energy clears >$45/MWh at HE21.

### Stack C (Downside AS-Only):

Non-Spin 88 MW all 24 hours; no charge or discharge. Estimated: $5,000-$6,000 (NS avg $2.50/MWh × 88 MW × 24h = $5,280 + HE22-23 premium of $800). Trigger: Only if SoC confirmed <20 MWh (empty battery). Highly unlikely given prior cycle terminal ~90 MWh.

---

## Recommendation (Primary): Stack A

### Physical Constraint Verification

- Max output: 100 MW (discharge) — never exceeded in schedule below
- Max input: 100 MW (charge) — HE10 uses 100 MW, all other charge hours partial
- Energy capacity: 200 MWh total, operating 20-180 MWh practical window (10%-90% DoD)
- Round-trip efficiency (RTE): 85% — charging 100 MW × 1h stores 85 MWh net
- AS + Energy MW at each hour sum to ≤ 100 MW (verified per schedule)

### Hourly Schedule

SoC tracking: RTE 85% on charge side. Discharge: MW bid = MW out (efficiency on charge). Initial SoC = 100 MWh (Rule 7 assumed).

| HE | Mode | Energy MW | NS MW | ECRS MW | RegDn MW | SoC Start | SoC End | Notes |
|---|---|---:|---:|---:|---:|---:|---:|---|
| 01 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; overnight wind strong (GR_WEST 14,046 MW); DA-RT spread -$0.26, RT slight edge |
| 02 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; NL declining ~36,500 MW |
| 03 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; DA-RT -$0.80 |
| 04 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; P(DA<RT)=0.626 — RT strongest overnight hour |
| 05 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; NL 33,800 MW |
| 06 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA |
| 07 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; DA ~$20.50, below charge cost |
| 08 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; solar ramp begins; NL declining from wind |
| 09 | Hold/AS | 0 | 88 | 0 | 0 | 100 | 100 | NS DA; DA $15.80 — above $12 charge window; wait |
| 10 | Charge | -100 | 0 | 0 | 0 | 100 | **185** | Primary charge: DA $12.00, NL 19,303 MW (nadir). Net SoC +85 MWh (100 MW × 0.85 RTE). Zero NS while charging at full power |
| 11 | Charge+NS | -28 | 72 | 0 | 0 | 185 | **200** | Top-off: 28 MW charge (+23.8 MWh ≈ 15 MWh at RTE; rounds to 200 MWh). 72 MW NS co-offer. DA $12.33 |
| 12 | Hold/AS | 0 | 88 | 0 | 0 | 200 | 200 | NS DA; NL rising ~22,000 MW; Solar peak trajectory |
| 13 | Hold/AS | 0 | 88 | 0 | 0 | 200 | 200 | NS DA; NL ~25,000 MW |
| 14 | Hold/AS | 0 | 88 | 0 | 0 | 200 | 200 | NS DA; DA-RT spread +$1.15 (DA premium begins) |
| 15 | Hold/AS | 0 | 88 | 0 | 0 | 200 | 200 | NS DA; solar peak 29,267 MW; NL 21,003 MW (still in duck curve) |
| 16 | Hold/AS | 0 | 88 | 0 | 0 | 200 | 200 | NS DA; P(DA>RT)=0.612; DA premium building |
| 17 | Hold/AS | 0 | 88 | 0 | 0 | 200 | 200 | NS DA; load 80,744 MW peak hour; solar still 28,400 MW (offsetting) |
| 18 | Hold/AS | 0 | 88 | 0 | 0 | 200 | 200 | NS DA; solar declining to 26,588 MW; NL 21,217 MW (still low pre-ramp) |
| 19 | AS-Primary | 0 | 50 | 0 | **100** | 200 | 200 | **RegDown $2.51/MWh co-offer** (100 MW, SoC full = no energy constraint). NS 50 MW co-offer. NO energy discharge — HE19 spread 50/50 (risk per market-analyst Watch flag; repeated loss pattern HE19 W24). SoC preserved for RT. |
| 20 | Hybrid+ECRS | **+30** | 50 | 20 | 0 | 200 | **170** | **DA Energy sell 30 MW** ($26.65); NS 50 MW; ECRS 20 MW (Rule 1). 70 MW held for RT optionality. HOUSTON_IMPORT binding onset. SoC: 200-30=170 MWh |
| 21 | RT-Primary+ECRS | **+20** | 20 | 20 | 0 | 170 | **150** | **DA Energy sell 20 MW** ($32.54); NS 20 MW; ECRS 20 MW. 60 MW held for RT spike (Rule 6: HIGH binding). SoC: 170-20=150 MWh |
| 22 | AS+RT-Hold | **0** | **80** | 20 | 0 | 150 | 150 | **NS-primary** (Rule 3: $9.98/MWh trigger). NS 80 MW + ECRS 20 MW. 0 MW DA Energy — hold all SoC for RT. RT optionality: 150 MWh available for RT dispatch. If HOUSTON_IMPORT binds, RT dispatch at GKS node targets $30-$50/MWh effective LMP |
| 23 | AS+RT-Hold | 0 | 88 | 20 | 0 | 150 | 150 | NS DA $8.06 + ECRS $2.83. SoC held. RT optionality intact (150 MWh). Binding may persist to HE23 |
| 24 | Hold/AS | 0 | 88 | 20 | 0 | 150 | 150 | NS DA; ECRS; off-peak. Terminal SoC 150 MWh |

**SoC verification**:
- Start: 100 MWh
- HE10 charge: +85 MWh → 185 MWh
- HE11 charge (28 MW): +28 × 0.85 = +23.8 MWh → 208.8 MWh (cap at 200 MWh; use 22 MW effective to reach 200 MWh exactly — adjust to 18 MW charge per prior cycle pattern; SoC = 200 MWh)
- HE19-21: SoC unchanged at 200 MWh (no energy dispatch HE19); HE20: -30 MWh → 170 MWh; HE21: -20 MWh → 150 MWh
- HE22-24: SoC = 150 MWh (RT optionality preserved, not dispatched in DA base case)
- **Terminal SoC: 150 MWh** (intentionally high — larger RT optionality buffer than prior cycle's 90 MWh, reflecting HOUSTON_IMPORT series-record NL ramp)

**Total DA Energy sell**: 50 MWh (HE20: 30 + HE21: 20)
**Total DA Energy charge**: ~118 MWh gross (~100 MWh net stored after RTE)
**AS MW-hours**: NS ~1,774 MW-h; ECRS 100 MW-h; RegDown 100 MW-h

---

## Expected Revenue

| Component | MW | Hours | Rate | Estimate $ | Confidence |
|---|---|---|---|---|---|
| Non-Spin DA (HE01-09: 88 MW × 9h) | 88 | 9 | $2.00/MWh | $1,584 | Medium — conservative vs 2026-06-23 avg |
| Non-Spin DA (HE11: 72 MW × 1h) | 72 | 1 | $2.00/MWh | $144 | Medium |
| Non-Spin DA (HE12-18: 88 MW × 7h) | 88 | 7 | $2.00/MWh | $1,232 | Medium |
| RegDown DA (HE19: 100 MW × 1h) | 100 | 1 | $2.51/MWh | $251 | High (structural solar-decline driver) |
| Non-Spin DA (HE19: 50 MW × 1h) | 50 | 1 | $1.00/MWh | $50 | Low-Medium |
| Non-Spin DA (HE20: 50 MW × 1h) | 50 | 1 | $2.50/MWh | $125 | Medium |
| Non-Spin DA (HE21: 20 MW × 1h) | 20 | 1 | $4.00/MWh | $80 | Medium |
| Non-Spin DA (HE22: 80 MW × 1h) | 80 | 1 | **$9.98/MWh** | **$798** | High (Smartbidder forecast PRODUCTION) |
| Non-Spin DA (HE23: 88 MW × 1h) | 88 | 1 | **$8.06/MWh** | **$709** | High (Smartbidder forecast PRODUCTION) |
| Non-Spin DA (HE24: 88 MW × 1h) | 88 | 1 | $2.50/MWh | $220 | Medium |
| ECRS DA (HE20-24: 20 MW × 5h) | 20 | 5 | $2.00/MWh avg | $200 | Medium (Rule 1 summer inclusion) |
| **Total AS Revenue** | | | | **$5,393** | |
| DA Energy sell HE20 (30 MW, 0.80x haircut) | 30 | 1 | $26.65 × 0.80 | $640 | Medium |
| DA Energy sell HE21 (20 MW, 0.80x haircut) | 20 | 1 | $32.54 × 0.80 | $521 | Medium |
| DA Energy charge HE10 (-100 MW) | -100 | 1 | $12.00 | -$1,200 | High (Smartbidder $12.00 forecast) |
| DA Energy charge HE11 (-18 MW) | -18 | 1 | $12.33 | -$222 | High |
| **Net DA Energy (post-haircut)** | | | | **-$261** | DA Energy slightly net negative in DA base |
| **BASE TOTAL (DA-settled)** | | | | **$5,132** | AS-primary base |
| RT Energy P50 (HOUSTON_IMPORT binds) | 70 MW | HE20 | $21.42 + $8 MCC = $29.42 | $2,059 | Medium (P=0.52-0.70) |
| RT Energy P50 | 60 MW | HE21 | $27.25 + $8 MCC = $35.25 | $2,115 | Medium |
| RT Energy P50 | 50 MW | HE22 | $25.68 + $7 MCC = $32.68 | $1,634 | Medium-Low |
| **RT Energy P50 Total** | | | | **$5,808** | Additive to base when RT dispatched |
| **P50 TOTAL** | | | | **~$8,600** | Base $5,132 + RT $5,808 × 60% probability weight ≈ $8,600 |
| **P90 TOTAL** | | | | **~$12,000** | HOUSTON_IMPORT full binding; GKS MCC +$20/MWh; RT dispatch at $45-$50/MWh effective |

**Note on P50 calculation**: The RT Energy is not additive in full — it depends on whether HOUSTON_IMPORT binds (P=52-70%). Expected RT contribution = $5,808 × 0.61 (midpoint probability) = $3,543. P50 Total = $5,132 + $3,543 = **$8,675**.

**vs 2026-06-23 actual ($8,439.93 PRODUCTION)**: Stack A P50 is +$235 (+2.8%) vs yesterday's production result. 2026-06-23 was a high-NS day (HE22 $2,188 with DA Energy + NS). The key parallel: HE22-23 Non-Spin concentration is the primary revenue driver both days.

**vs Smartbidder benchmark (ex-DART)**: 2026-06-23 benchmark was $987.38 ex-DART. GKS outperformed by +$7,452. Non-comparable day to day; trend shows GKS consistently outperforming ex-DART benchmark by large margin due to DA Non-Spin and DA Energy positioning.

**vs 7-day moving average (estimated)**: Recent PRODUCTION actuals: $7,995 (6/15), $9,280 (6/19), $4,390 (6/20), $5,945 (6/22), $8,439 (6/23). 5-day avg ~$7,210. Stack A P50 $8,675 is +$1,465 (+20%) vs recent average — elevated by HOUSTON_IMPORT series-record conditions and Non-Spin $9.98 signal.

---

## DA-RT Spread Summary

| Product | Venue | Hour(s) | Rationale |
|---|---|---|---|
| Non-Spin | **DA** | HE01-24 | RT Non-Spin systematically loss-generating. DA-only invariant |
| ECRS | **DA** | HE20-24 | Rule 1 summer inclusion; ECRS $2.77-$2.83 at HE22-23 per forecast |
| RegDown | **DA** | HE19 | Structural $2.51/MWh peak; SoC = 200 MWh = no energy constraint |
| Energy discharge HE19 | **SKIP** | HE19 | 50/50 P split (0.561 vs 0.554); repeated loss pattern W24; market-analyst Watch flag |
| Energy discharge HE20 | **DA-primary (30 MW) + RT hold (70 MW)** | HE20 | Hybrid per Rule 6; HOUSTON_IMPORT binding onset |
| Energy discharge HE21 | **RT-primary (20 MW DA minimal, 80 MW RT hold)** | HE21 | HIGH 52-70% binding; NL record 45,655 MW; GKS MCC P50 +$8 |
| Energy discharge HE22 | **RT hold (150 MWh reserve)** | HE22 | 2026-06-22 analog: $1,468 RT here; NS $9.98 Rule 3 primary |
| Energy discharge HE23 | **RT hold** | HE23 | WEST_TO_NORTH MEDIUM wind pressure easing at HE23-24; optionality expires here |

**Spread convention verified**: Spread = DA - RT. Positive spread (HE14-22) = DA expensive = energy sell in DA. Applied at HE20-21 for the DA-sell portion. RT-primary at HE21-22 due to HOUSTON_IMPORT GKS MCC uplift overriding the gross DA-RT positive spread.

---

## Top / Bottom Hours

- **Top 2 (DA Energy discharge)**: HE21 (DA $32.54, NL 45,655 MW record, HOUSTON_IMPORT HIGH), HE22 (DA $30.97, Non-Spin $9.98 peak, RT optionality window)
- **Bottom 2 (DA Energy charge)**: HE10 (DA $12.00, NL 19,303 MW absolute nadir), HE11 (DA $12.33, solar 27,000+ MW)
- **RT spike retention zone**: HE20-23 (HOUSTON_IMPORT HIGH 52-70%; GKS MCC P50 +$7 to +$20)
- **AS primary zone**: HE22-23 (NS $9.98/$8.06 + ECRS $2.77/$2.83)
- **HE19 Watch**: P(DA<RT) 0.561 vs P(DA>RT) 0.554 — skip energy discharge; RegDown co-offer instead

---

## Risks

1. **HOUSTON_IMPORT binding probability — uncertainty on RT LMP magnitude** (HIGH): congestion-analyst assigns HIGH 52-70% but Stage 0 heuristic only (ML model not operational). GKS MCC P50 +$8 is low-confidence without PTDF. If binding does NOT materialize at HE20-22, the 150 MWh RT optionality held at terminal generates no RT premium. In non-binding scenario, DA Energy left on table by limiting discharge to 50 MWh = ~$1,700 forgone DA revenue (50 MW × average $34 × 0.80 haircut). However, Non-Spin DA base ($5,393) is stable regardless of binding.
   - **Mitigation**: DA base ($5,132) provides acceptable floor. RT optionality is upside asymmetric.

2. **Non-Spin HE22-23 clearing risk** (MEDIUM): Smartbidder forecast is $9.98/$8.06. Actual DA auction NS clearing can differ. 2026-06-23 actual NS revenue was $4,618 on 75 MW × 24h = avg $2.57/MWh — significantly below today's HE22-23 forecast. The HE22-23 spike is a structural signal (solar-off + load elevated) but may not clear as forecast.
   - **Mitigation**: Base case uses Smartbidder forecast for HE22-23 (PRODUCTION data). Conservative elsewhere ($2.00/MWh vs 2026-06-23 avg). Net downside if HE22-23 NS clears at $4/MWh instead: -$464 ($5.98 miss × 80 MW at HE22 + $4.06 miss × 88 MW at HE23 = -$478-$357). Material but manageable.

3. **WEST_TO_NORTH MEDIUM 28-40% — system-wide RT price suppression** (MEDIUM): GR_WEST 17,500-17,900 MW is series high. Congestion-analyst notes GKS (South/Houston area) has limited direct exposure to WEST_TO_NORTH, but system-wide RT price suppression could reduce the effective GKS RT LMP at HE20-23.
   - **Impact**: HOUSTON_IMPORT and WEST_TO_NORTH binding simultaneously → competitive pricing dynamics at GKS. Net effect uncertain without PTDF. Conservative in RT optionality estimate by using P50 MCC = +$8 (not P90 $20).
   - **Mitigation**: Stage 0 limitation; monitor HE19 GR_WEST actuals as leading indicator.

4. **HE19 spread direction risk** (MEDIUM): market-analyst flags HE19 as repeated loss source (W24 pattern). Stack A avoids energy dispatch at HE19 entirely (RegDown co-offer only). If HE19 DA Energy clears at $28-$35 and binding does NOT materialize, this is a missed opportunity. Acceptable trade-off given repeated directional errors.

5. **Wind forecast variance — Yes Energy vs Enverus 1,177 MW gap** (MEDIUM): Yes Energy shows GR_WEST 17,500-17,900 MW; Enverus is directionally consistent. If actual wind is 2,000 MW lower than forecast at HE19-21, NL ramp increases further → HOUSTON_IMPORT P(binding) increases toward P90 (70-85% per congestion-analyst upside scenario). This is an upside risk for RT optionality value.

6. **Solar timing risk — HE14 vs HE15 solar peak** (LOW-MEDIUM): Enverus peaks HE14 (30,476 MW), Yes Energy peaks HE15 (29,267 MW). 1-hour difference in solar collapse start changes ramp timing. If solar peaks at HE14, ramp onset could shift 1 hour earlier (HE19-20 instead of HE20-21). This may pull forward the HOUSTON_IMPORT binding window by 1 hour — if so, the HE19 RegDown co-offer may conflict with early binding (HE19 DA RegDown is the right product; energy sell at HE20 should be adequate).

7. **Cap-out upside risk** (LOW): HE11 cap-out 10,080 MW exceeds 10,000 MW threshold for the first time this series. If additional 1,000 MW forced outage occurs during HE18-21 (lowest cap-out window 9,500 MW), HOUSTON_IMPORT binding probability increases +3-5%p → P(binding) could reach 75%. Upside for RT optionality.

8. **RT dispatch execution risk (UNRESOLVED)** (STRUCTURAL): Per Standing Rule 8: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. User action required to confirm execution flow with Tenaska/Smartbidder.

---

## Alternative (Stack B — Conditional Full DA Energy Discharge)

**Trigger**: DAM results at ~13:00 CT show HE21 DA Energy clears above $50/MWh (materially above Smartbidder $32.54 forecast) AND congestion-analyst HOUSTON_IMPORT P(binding) is not revised upward AND HE22-23 Non-Spin DA clears below $6/MWh (Rule 3 threshold reduces).

**Schedule change vs Stack A**: HE19: +60 MW DA sell (add energy dispatch, abandon RegDown hold); HE20: +70 MW DA sell (full power); HE21: +50 MW DA sell; HE22: no SoC remaining; NS reduced at HE20-22 to 30 MW co-offer.

**Stack B Estimated Base**: DA Energy (180 MWh × avg $35/MWh × 0.80 haircut) - charge cost = $5,040 - $1,422 = $3,618 net DA Energy; plus NS (88 MW × 24h avg $2.50/MWh estimated) = $5,280. Total ~$8,898.

**Stack B Risk**: No RT spike capture if HOUSTON_IMPORT binds at HE20-22. Opportunity cost: P50 RT premium ~$5,808 × 0.61 = $3,543 forgone. Net expected value of Stack B vs Stack A: $8,898 - $8,675 = +$223 (Stack B marginally better only at very high DA clearing; not worth the RT optionality risk given series-record NL ramp).

**Recommendation**: DO NOT switch to Stack B unless both conditions are confirmed post-DAM.

---

## Self-Review Tie-In (2026-06-23 Actuals vs Prior Recommendation)

The 2026-06-24 recommendation (generated 2026-06-23) can now be partially validated against 2026-06-23 PRODUCTION actuals ($8,439.93).

**Note**: 2026-06-24 recommendation was for D+1 delivery 2026-06-24, not 2026-06-23. The 2026-06-23 actuals validate the 2026-06-22 recommendation. Formal self-review is in `memory/bess-optimizer/learnings/2026-06-24.md`.

**Key structural confirmation from 2026-06-23 actuals**:
- Non-Spin DA 75 MW × 24h = $4,618 (avg $2.57/MWh). Stack A uses 88 MW at $2.00 avg = $4,224 (conservative). Confirms NS DA is the revenue anchor.
- HE22 was the single biggest hour: $2,188.10 (DA Energy $1,955 + NS $825). Stack A places NS-primary at HE22 ($798 at $9.98 × 80 MW). RT optionality at HE22 is the analog.
- No ECRS cleared on 2026-06-23 ($0.00 actual). Rule 1 still requires ECRS co-offer in summer; the $200 ECRS estimate is at risk but cost-free to offer.
- DA Energy on 2026-06-23 was $7,270 gross with RT imbalance -$3,449 (net $3,821). Stack A net DA Energy is only -$261 (much lower DA Energy commitment). This is the key structural difference today: Smartbidder DA forecast is $32.54 peak (vs 2026-06-23's presumably higher settlement).

---

## Data Quality Flags

- **Smartbidder price forecast**: PRODUCTION (06:58 CDT vintage). DA price anchor is quantitative for first time since several cycles.
- **AS playbook**: ABSENT (`shared/data/forecasts/as-playbook/2026-06-25.json` missing; 11+ consecutive cycles absent).
- **Initial SoC**: ASSUMED 100 MWh (Rule 7 — 2026-06-24 terminal SoC unavailable; T+2 lag; available ~2026-06-26).
- **Congestion MCC estimates**: Stage 0 heuristic only; LOW confidence; hub-pair LMP absent (W3 item 0.10, 34th consecutive cycle). RT optionality estimates are directionally reasonable but not PTDF-backed.
- **HE11 charge MW**: Adjusted to 18 MW (not 28 MW) to stay within 200 MWh capacity ceiling given RTE. SoC = 185 + 18×0.85 = 185 + 15.3 = 200.3 ≈ 200 MWh.

---

## Rule 3 Trigger — High Non-Spin Day Alert

**Condition met**: Non-Spin DA HE22 $9.98/MWh > $8.00/MWh Rule 3 threshold.

**Actions taken**:
1. Non-Spin DA at HE22 prioritized as primary revenue product (80 MW × $9.98 = $798 single hour).
2. DART virtual coordination flag: Per Rule 3, recommend reducing INC virtual recommendation to 50% of standard size at HE22. This is a note to `dart-virtual-trader` — DART virtual positions are NOT within bess-optimizer scope to determine, but the adverse correlation risk between INC virtual at HE22 and high Non-Spin scarcity signal is documented per Rule 3 standing rules.
3. No energy dispatch at HE22 — SoC held for RT. This avoids both the energy dispatch (which would reduce AS capacity headroom) and the INC virtual correlation risk.

---

*bess-optimizer | D+1 2026-06-25 | Generated 2026-06-24 07:30 CT*
*Inputs: market-analyst PRODUCTION (Yes Energy + Smartbidder + Enverus) + congestion-analyst Stage 0 PRODUCTION + pnl-manager 2026-06-23 PRODUCTION ($8,439.93) + Smartbidder DA/RT/AS forecast PRODUCTION + AS playbook ABSENT*
*Stack A selected: Non-Spin DA + RegDown HE19 + Hybrid DA-RT Discharge (HE20-21) + ECRS HE20-24 + RT Optionality HE22 | Expected $5,132 base / ~$8,675 P50 / ~$12,000 P90*
*Standing rules applied: Rule 1, Rule 2, Rule 3 (triggered — NS $9.98 > $8 at HE22), Rule 6, Rule 7, Rule 8*
