# GKS BESS — Optimizer Forecast D+1 (2026-06-26)

**Source**: bess-optimizer recommendation (full detail: `reports/daily/bess-optimizer/2026-06-26.md`)
**Generated**: 2026-06-25 07:30 CT
**Strategy**: Stack A — Duck Curve Charge HE10-11 + Non-Spin Full Day + Hybrid DA-RT HE19-21 + NS-Primary HE22 + ECRS HE19-23
**Rule 3 status**: TRIGGERED (Non-Spin HE22 $10.52/MWh > $8/MWh threshold)
**HOUSTON_IMPORT**: MEDIUM 30-45%
**AS playbook**: ABSENT

---

## Hourly Schedule (Downstream Summary)

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC Start MWh | SoC End MWh |
|----|------|----------:|------:|--------:|--------------:|------------:|
| 01 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 02 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 03 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 04 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 05 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 06 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 07 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 08 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 09 | Hold/AS | 0 | 88 | 0 | 100 | 100 |
| 10 | Charge | -100 | 0 | 0 | 100 | 185 |
| 11 | Charge+AS | -18 | 72 | 10 | 185 | 200 |
| 12 | Hold/AS | 0 | 88 | 0 | 200 | 200 |
| 13 | Hold/AS | 0 | 88 | 0 | 200 | 200 |
| 14 | Hold/AS | 0 | 88 | 0 | 200 | 200 |
| 15 | Hold/AS | 0 | 88 | 0 | 200 | 200 |
| 16 | Hold/AS | 0 | 88 | 0 | 200 | 200 |
| 17 | Hold/AS | 0 | 88 | 0 | 200 | 200 |
| 18 | Hold/AS | 0 | 88 | 0 | 200 | 200 |
| 19 | Hybrid+AS | +50 | 30 | 20 | 200 | 150 |
| 20 | Hybrid+AS | +30 | 50 | 20 | 150 | 120 |
| 21 | Hybrid+AS | +20 | 60 | 20 | 120 | 100 |
| 22 | NS-Primary+ECRS | 0 | 80 | 20 | 100 | 100 |
| 23 | AS+RT-Hold | 0 | 88 | 12 | 100 | 100 |
| 24 | AS+RT-Hold | 0 | 88 | 0 | 100 | 100 |

---

## Revenue Estimates

| Product | Estimated $ |
|---|---|
| DA Energy net (sell HE19-21 minus charge HE10-11 + RT offset est.) | $1,718 |
| Non-Spin DA | $3,979 |
| ECRS DA | $105 |
| **Total Base** | **$5,802** |
| P50 (HOUSTON_IMPORT midpoint binding) | ~$6,400 |
| P90 (HOUSTON_IMPORT HIGH + NS spike extension) | ~$9,800 |

---

## Key Signals for Downstream Agents

- **dart-virtual-trader**: Rule 3 triggered (NS HE22 $10.52 > $8). Coordinate on INC virtual size at HE22 — reduce to 50% standard per Rule 3. Battery holds 100 MWh SoC at HE22; no energy MW available from BESS at that hour.
- **reporter**: Total base $5,802, P50 $6,400. AS playbook absent; self-judgment applied. Strategy downgraded from HIGH to MEDIUM congestion stance vs prior 2 cycles.
- **pnl-manager**: Terminal SoC target = 100 MWh (RT optionality buffer for HE22-24). When 2026-06-26 Tenaska actuals are available, please validate NS clearing MW and ECRS clearing at HE22-23 as primary accuracy checkpoints.

*bess-optimizer | downstream copy | 2026-06-25 07:30 CT*
