# GKS BESS — D+1 2026-07-07 Optimizer Output (Downstream Copy)

**Generated**: 2026-07-06 CT  
**Issuing agent**: bess-optimizer  
**Full report**: `/home/user/BESS_Biz/reports/daily/bess-stack/2026-07-07.md`  
**Schedule detail**: `/home/user/BESS_Biz/reports/daily/bess-schedule/2026-07-07.md`  
**Asset**: GKS_BESS_RN | 100 MW / 200 MWh | Round-trip efficiency 85%  
**Data**: PRODUCTION (Yes Energy + Smartbidder 06:57 CT; market-analyst + congestion-analyst Stage 0)

---

## Primary Stack Recommendation

**Strategy**: AS-heavy + concentrated peak discharge (Stack A)

| HE | Action | Net MW | NS MW | SoC End (MWh) |
|---|---|---|---|---|
| 01–08 | Standby | 0 | 80 | 20 |
| 09 | Charge | −100 | 80 | 112 |
| 10 | Charge | −84 | 80 | 190 |
| 11–20 | Hold | 0 | 80 | 190 |
| 21 | Discharge DA | +100 | 80 | 82 |
| 22 | Discharge DA | +57 | 80 | 20 |
| 23–24 | Standby | 0 | 80 | 20 |

- NS: 80 MW flat 24h (DA)
- ECRS: Summer Rule 1 — low confidence ~$300; offer HE20-24 at available headroom
- RRS / RegUp / RegDown: $0
- SoC init: 20 MWh (ASSUMED — Rule 7; 7/6 Tenaska actuals not yet available)
- HE17: NO-SELL absolute rule

---

## Expected Revenue

| Source | Net ($) |
|---|---|
| DA Energy arbitrage (net of charging cost + 0.80x haircut) | 2,853 |
| Non-Spin (80 MW × 24h, 75% clearing haircut) | ~5,300 |
| ECRS (low confidence) | ~300 |
| RT Energy | 0 |
| **Total** | **~8,453** |

---

## Key Price Signals (for downstream agents)

| Item | Value | Source |
|---|---|---|
| DA 24h average LMP | $31.33/MWh | market-analyst (Smartbidder) |
| RT 24h average SPP | $27.79/MWh | market-analyst (Smartbidder) |
| DA-RT spread (24h avg) | +$3.54/MWh | spread = DA − RT; positive → DA expensive |
| Peak hour (DA energy) | HE21 $56.15/MWh DA | Smartbidder |
| HE21 DA-RT spread | +$21.55/MWh | strongest arbitrage signal |
| Trough charging hours | HE09 $22.40 DA / HE10 $21.97 DA | Smartbidder |
| GKS MCC HE09-15 | −$2.5 to −$3.5/MWh (midpoint −$3.0) | congestion-analyst Stage 0 |
| GKS effective nodal price HE09 | $19.40/MWh | hub − MCC |
| GKS effective nodal price HE10 | $18.97/MWh | hub − MCC |
| NS DA forecast peak (HE22) | $14.92/MWh | Smartbidder DA AS |
| NS DA forecast HE21 | $14.02/MWh | Smartbidder DA AS |
| ECRS DA forecast HE22 | $5.70/MWh | Smartbidder DA AS |
| HOUSTON_IMPORT_345 P(binding) | NEGLIGIBLE <3% | congestion-analyst Stage 0 |

---

## Congestion Summary (for dart-virtual-trader / crr-trader)

- **GKS node**: Negative MCC HE09-15 (−$2.5 to −$3.5/MWh); partial HE16-19 (−$1.0/MWh); ~$0 other hours.
- **HOUSTON_IMPORT_345**: NEGLIGIBLE. No positive evening MCC premium at GKS.
- **SOUTH vs NORTH basis HE09-15**: −$1.5 to −$2.5/MWh — directionally actionable at LOW conviction (Stage 0 ±50% uncertainty). Confirm with dart-virtual-trader before acting.
- **Stage 0 caveat**: All MCC/basis estimates are heuristic provisional. PTDF projection not available. Weight LOW.

---

## Operating Context

- **Day type**: Independence Day holiday + 1 (first regular business day post-4th). Load recovery expected vs Saturday/Sunday but still below full workweek baseline.
- **Solar**: 29,055 MW peak HE13 → 910 MW at HE21 (solar cliff). This is the dominant dispatch signal.
- **Wind (GR_WEST)**: Near-zero HE13-14 (994–1,047 MW). Combined with solar: net load HE21 = 63,907 MW.
- **Thermal outage**: 8,009 MW offline HE11-12.
- **Congestion**: All binding constraints NEGLIGIBLE to VERY LOW. Finding 7 (GKS negative MCC midday) is the dominant congestion signal.

---

## Execution Risk Disclosure (Rule 8 — UNRESOLVED)

Smartbidder has diverged from bess-optimizer recommendations in 8+ consecutive cycles, consistently executing in RT-only mode (no DA energy bids submitted). Actual dispatch is likely to differ from the schedule above. This is disclosed in every bess-optimizer output per standing Rule 8 until resolved with Tenaska/Smartbidder.

Downstream agents should note that the "expected revenue" figures above reflect bess-optimizer's DA-focused strategy intent, not Smartbidder's likely actual execution pattern.

---

## Stack B Conditional Alternative

**Trigger**: GR_WEST actual generation falls below 500 MW by HE15 RT.  
**Action**: Reduce NS to 60 MW; add HE18 partial RT discharge 40 MW if RT SPP > $50; retain HE21 full 100 MW DA discharge.  
**Expected impact**: +$400 to +$800 vs primary stack.
