# GKS BESS Optimizer Forecast — 2026-07-31 (downstream copy)

**Source**: `reports/daily/bess-optimizer/2026-07-31.md`
**Issued**: 2026-07-30 07:30 CT
**Flowday**: Friday 2026-07-31 (WDPEAK HE07-22)
**For**: dart-virtual-trader, reporter, pnl-manager

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED | AS_PLAYBOOK=ABSENT

---

## Primary Strategy

**Stack A — RT Spike Capture + SEVERE Duck Curve Charge**

| Phase | HE | Action | MW | Venue | SoC End |
|-------|-----|--------|-----|-------|---------|
| Idle | 01-09 | No action | 0 | — | 30 MWh |
| **Charge** | **10** | **DA Charge (SEVERE Finding 7)** | **-100** | **DA** | **115 MWh** |
| **Charge** | **11** | **DA Charge (MODERATE-SEVERE)** | **-100** | **DA** | **200 MWh** |
| Hold + NS | 12-18 | Hold + Non-Spin 88 MW | 0 | — | 200 MWh |
| SoC Reserve | 19 | Hold (RT spike standby) | 0 | — | 200 MWh |
| **RT Dispatch** | **20** | **RT 100 MW (Solar Cliff peak)** | **+100** | **RT** | **100 MWh** |
| **RT Dispatch** | **21** | **RT 100 MW (NL peak 70,709 MW)** | **+100** | **RT** | **0 MWh** |
| Idle | 22-24 | No action (SoC=0) | 0 | — | 0 MWh |

---

## Key Prices (Fundamental Estimates — Smartbidder DEGRADED)

| HE | GKS eff est. | Mode | Basis |
|----|-------------|------|-------|
| HE10 | ~$4.0/MWh (buy) | DA Charge | SEVERE Finding 7: NL 23,784 MW, MCC -$4.0/MWh |
| HE11 | ~$7.0/MWh (buy) | DA Charge | MODERATE-SEVERE: NL 26,913 MW, MCC -$3.0/MWh |
| HE20 | ~$90/MWh (sell, P50 RT) | RT Dispatch | Solar Cliff -12,627 MW; SOUTH_HOUSTON_IMPORT onset |
| HE21 | ~$95/MWh (sell, P50 RT) | RT Dispatch | NL peak 70,709 MW; P=35-52% congestion |

---

## Expected Revenue

| Scenario | Revenue | Key Condition |
|----------|---------|--------------|
| **P10 (Bear)** | **$10,200** | Wind 15,000+ MW; no RT spike; SOUTH_HOUSTON_IMPORT 미결합 |
| **P50 (Base)** | **$18,300** | NL ramp +20,431 MW; 부분 binding; RT $90-95/MWh |
| **P90 (Bull)** | **$38,900** | SOUTH_HOUSTON_IMPORT binding; RT $175-200+/MWh; GKS MCC +$8-10 추가 |

Revenue breakdown (P50):
- 충전 비용 HE10+HE11: −$1,100
- NS HE12-18 (88 MW × 7h): +$924
- RT HE20 (100 MW): +$9,000
- RT HE21 (100 MW): +$9,500
- **Total P50: +$18,324**

---

## Key Signals for Downstream Agents

### dart-virtual-trader
- HE20-21 spread direction: **Negative (RT>DA expected)** — market-analyst 콜; Rule 6 HIGH 적용
- BESS RT long at GKS node HE20-21 → Virtual INC same node creates concentration; **사이즈 축소 권고**
- SOUTH_HOUSTON_IMPORT P=35-52% → HB_HOUSTON vs HB_NORTH long direction (MEDIUM weight; Enverus absent로 DO NOT over-allocate)
- Rule 3 미발동 (NS < $8/MWh threshold 미확인; Smartbidder DEGRADED)

### reporter
- 전략 요약: SEVERE Duck Curve (NL 23,784 MW) 충전 + Solar Cliff (−12,627 MW/1h) RT spike 포착
- 충전: HE10 ($4/MWh) + HE11 ($7/MWh) = 총 $1,100 비용 (7/22 대비 $2,533 절약)
- 방전: HE20+HE21 RT 각 100 MW (HE19 skip — RT EV 우위)
- P50 $18,300 | 수익 90%가 HE20-21 RT spike 발생 여부에 의존
- Smartbidder 6일 연속 DEGRADED — 가격 추정치 ±40-50% 불확도. 방향성만 신뢰.

### pnl-manager
- Target SoC at end of day: 0 MWh → Jul 31+2 (2026-08-02) T+2 settlement
- Benchmark 요청: Jul 31 Smartbidder 갱신 전까지 benchmark 계산 불가
- Overdue settlements: Jul 20-22 (HIGHEST PRIORITY for Stage 0 calibration)

---

## Contingency (Stack B — DA Lock-in)

**Trigger**: HE19 wind STPF ≥ 14,500 MW 인트라데이 OR HE19 RT SPP < $55/MWh

| HE | Action | Revenue (P50) |
|----|--------|--------------|
| HE10-11 | DA Charge (동일) | -$1,100 |
| HE12-19 | Hold + NS 88 MW (8h) | +$1,056 |
| HE20 | DA Discharge 100 MW | +$7,000 (×0.80 Rule 2) |
| HE21 | DA Discharge 100 MW | +$7,400 (×0.80 Rule 2) |
| **Stack B P50** | | **$14,356** |

Stack A vs Stack B: A 우위 +$3,944 P50. 트리거 없으면 Stack A 유지.

---

## Critical Risks

1. **Enverus wind gap (~25-30%)**: HE21 wind 3,741-4,626 MW higher than YE → effective NL ramp drops below binding floor → no congestion premium. RT at $55-65/MWh → P10 scenario.
2. **SOUTH_HOUSTON_IMPORT binding (35-52%)**: RT $150-200+/MWh at GKS node → P90 scenario.
3. **Rule 8 ACTIVE**: Smartbidder executes independently. Actual dispatch may differ from this plan.

---

## Rule 6 Application Summary

P(SOUTH_HOUSTON_IMPORT binding) = **35-52%** → **HIGH** (> 35% threshold)
NL ramp: +20,431 MW (PROD confirmed) > binding floor (+17,935 MW) by +2,496 MW
Decision: Full RT primary HE20+HE21; no DA energy sell; preserve 200 MWh SoC through HE19.

---

*Downstream copy filed by bess-optimizer | shared/data/forecasts/bess-optimizer/2026-07-31.md*
*Primary report: reports/daily/bess-optimizer/2026-07-31.md*
*SoC: 30 MWh start → 200 MWh (HE11) → 0 MWh (HE21) | FEASIBLE | HSL 100 MW PASS all hours*
