# GKS BESS — D+1 (2026-08-29) Optimal Revenue Stack [Downstream Copy]

**Source**: `reports/daily/bess-stack/2026-08-29.md`
**Generated**: 2026-08-28 daily cycle (07:30 CT)
**Asset**: GKS_BESS_RN 100 MW / 200 MWh | Heat wave Day 10 (Saturday)
**Data confidence**: LOW — single-source Yes Energy BidClose only; Smartbidder UNAVAILABLE Day 34; AG2/Enverus absent (8th cycle)

---

## Strategy Summary

Duck Arbitrage Maximum + AS Midday Hold (Stack B)

- Charge at series-record duck trough HE10-11 (NL 28,394-29,384 MW; DA est. -$60 to -$15/MWh)
- AS hold through midday shoulder HE12-19 (RRS+ECRS HE12-13; RegUp+ECRS HE14-18; ECRS max HE19 at solar cliff)
- Primary discharge HE20-21 (NL 65,377 and 63,821 MW; DA est. $55-95 and $25-55/MWh)
- Recharge HE23-24 for Day 11 positioning (est. $5-15/MWh)
- Starting SoC: 50 MWh assumed

---

## Hourly Schedule (condensed)

| HE | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Mode | SoC End (MWh) |
|----|----------:|------:|--------:|----:|-----:|--------:|------|---------------:|
| 01 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 02 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 03 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 04 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 05 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 06 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 07 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 08 | 0 | 0 | 0 | 0 | 0 | 40 | NonSpin | 50 |
| 09 | 0 | 0 | 0 | 0 | 25 | 0 | ECRS | 50 |
| 10 | -100 | 0 | 0 | 0 | 0 | 0 | Charge | 135 |
| 11 | -77 | 0 | 0 | 0 | 0 | 0 | Charge | 200 |
| 12 | 0 | 0 | 0 | 50 | 50 | 0 | RRS+ECRS | 200 |
| 13 | 0 | 0 | 0 | 50 | 50 | 0 | RRS+ECRS | 200 |
| 14 | 0 | 50 | 0 | 0 | 50 | 0 | RegUp+ECRS | 200 |
| 15 | 0 | 50 | 0 | 0 | 50 | 0 | RegUp+ECRS | 200 |
| 16 | 0 | 50 | 0 | 0 | 50 | 0 | RegUp+ECRS | 200 |
| 17 | 0 | 50 | 0 | 0 | 50 | 0 | RegUp+ECRS | 200 |
| 18 | 0 | 50 | 0 | 0 | 50 | 0 | RegUp+ECRS | 200 |
| 19 | 0 | 0 | 0 | 0 | 100 | 0 | ECRS-Solar-Cliff | 200 |
| 20 | +100 | 0 | 0 | 0 | 0 | 0 | Discharge | 100 |
| 21 | +100 | 0 | 0 | 0 | 0 | 0 | Discharge | 0 |
| 22 | 0 | 0 | 0 | 0 | 0 | 0 | Idle | 0 |
| 23 | -50 | 0 | 0 | 0 | 0 | 0 | Recharge | 42.5 |
| 24 | -50 | 0 | 0 | 0 | 0 | 0 | Recharge | 85 |

---

## Revenue Estimate (P40)

| Category | P40 | Range |
|---|---|---|
| DA Energy (0.80x haircut on gross $17,137) | +$13,710 | +$8,000 to +$21,000 |
| AS | +$14,280 | +$8,500 to +$20,000 |
| RT Energy | $0 est. | -$3,000 to +$4,000 |
| **Total P40** | **+$27,990** | **$12,000 to $46,000** |

**Data confidence**: LOW (single-source; no Smartbidder Day 34; directional only)
**Smartbidder benchmark delta**: N/A

---

## Key DA Bid/Offer Price Anchors

| HE | Direction | Price Anchor |
|---|---|---|
| HE10-11 | Load bid (charge) | ≤ $0/MWh limit |
| HE20 | Gen offer (discharge) | ≥ $45/MWh limit |
| HE21 | Gen offer (discharge) | ≥ $25/MWh limit |
| HE23-24 | Load bid (recharge) | ≤ $15/MWh limit |

---

## Alternative Trigger (Stack A)

Activate Stack A if cap out ≥ 10,000 MW at HE08-10 settlement OR any unit >500 MW forced outage during morning hours:
- Reduce HE20 DA offer to 75 MW; add HE19 discharge 50 MW; HE21 75 MW
- Expected revenue impact vs Stack B: ~-$375 (EV neutral given spike optionality)

---

*Downstream copy — full analysis at `reports/daily/bess-stack/2026-08-29.md`*
