# GKS BESS Optimizer Forecast — 2026-08-30 (D+1)

**Generated**: 2026-08-29 daily cycle
**Asset**: GKS_BESS_RN | 100 MW / 200 MWh
**Strategy**: Stack A — Energy Arbitrage Primary + ECRS Overlay
**Source report**: `reports/daily/bess-optimizer/2026-08-30.md`
**Data provenance**: PRODUCTION (YE BidClose + Enverus STPF). Smartbidder UNAVAILABLE Day 35.

---

## Hourly Schedule (Machine-Readable)

| HE | Mode | Energy_MW | DA_Bid_Offer_$/MWh | ECRS_MW | NS_MW | RRS_MW | RegUp_MW | RegDown_MW | SoC_Start_MWh | SoC_End_MWh |
|----|------|-----------|-------------------|---------|-------|--------|----------|------------|--------------|-------------|
| 01 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 02 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 03 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 04 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 05 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 06 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 07 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 08 | IDLE | 0 | N/A | 30 | 20 | 0 | 0 | 0 | 50 | 50 |
| 09 | CHARGE | -100 | -20.0 | 0 | 0 | 0 | 0 | 0 | 50 | 150 |
| 10 | CHARGE | -100 | -50.0 | 0 | 0 | 0 | 0 | 0 | 150 | 200 |
| 11 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 12 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 13 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 14 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 15 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 16 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 17 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 18 | ECRS_HOLD | 0 | N/A | 100 | 0 | 0 | 0 | 0 | 200 | 200 |
| 19 | DISCHARGE | +70 | 25.0 | 30 | 0 | 0 | 0 | 0 | 200 | 118 |
| 20 | DISCHARGE | +100 | 42.0 | 0 | 0 | 0 | 0 | 0 | 118 | 0 |
| 21 | IDLE | 0 | N/A | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 22 | IDLE | 0 | N/A | 20 | 0 | 0 | 0 | 0 | 0 | 0 |
| 23 | IDLE | 0 | N/A | 20 | 0 | 0 | 0 | 0 | 0 | 0 |
| 24 | IDLE | 0 | N/A | 20 | 0 | 0 | 0 | 0 | 0 | 0 |

Note: SoC_End HE19 = 200 - (70/0.85) = 117.6 ≈ 118 MWh. SoC_End HE20 = 118 - (100/0.85) = 118 - 117.6 ≈ 0 MWh. RTE = 85%.

---

## Revenue Summary

| Category | Est. Revenue | Notes |
|----------|-------------|-------|
| DA Energy — Charge (HE09-10) | +$15,100 | After GKS MCC (-$4.5/MWh applied) |
| DA Energy — Discharge (HE19-20) | +$9,034 | After GKS MCC (+$0.2/MWh applied) |
| RT Energy | $0 | Base estimate; range -$1,500 to +$3,000 |
| ECRS — HE01-08 (30MW) | +$1,440 | $6/MWh × 30MW × 8hrs |
| ECRS — HE11-18 (100MW) | +$4,800 | $6/MWh × 100MW × 8hrs |
| ECRS — HE19 (30MW) | +$180 | $6/MWh × 30MW × 1hr |
| ECRS — HE22-24 (20MW) | +$360 | $6/MWh × 20MW × 3hrs |
| NonSpin — HE01-08 (20MW) | +$800 | $5/MWh × 20MW × 8hrs |
| **TOTAL** | **~$31,714** | Range: $25,000-$42,000 |

---

## Key Decision Signals for Reporter

- **Primary charge hours**: HE09-10 (DA bid at -$20 and -$50/MWh respectively)
- **Primary discharge hours**: HE19 (70MW) + HE20 (100MW full capacity)
- **AS mode**: ECRS primary (100MW HE11-18); ECRS+NS overnight
- **Stack active**: Stack A — Energy Arbitrage + ECRS Overlay
- **Trigger for Stack B**: HE19 RT > $65/MWh → reduce HE19 DA to 30MW, hold 70MW for RT optionality
- **ECRS deployment risk**: If ECRS called heavily HE11-18, SoC may be depleted before HE19-20. Monitor real-time.
- **Critical bid deadline**: 10:00 CT, Aug 29 (DAM cutoff)

---

## Price View Used

| Hour | DA Price Est. | DA-RT Spread View | GKS MCC | GKS Effective |
|------|--------------|-------------------|---------|----------------|
| HE09 | $-45/MWh | Negative (DA<RT midday) | -$4.5 | -$49.5/MWh |
| HE10 | $-115/MWh | Negative (DA<RT midday) | -$4.5 | -$119.5/MWh |
| HE11 | $-90/MWh | Negative | -$4.5 | -$94.5/MWh |
| HE12 | $-50/MWh | Negative | -$4.5 | -$54.5/MWh |
| HE13 | $-20/MWh | Near zero | -$4.5 | -$24.5/MWh |
| HE14-18 | $25-42/MWh | Near zero | ~$0 | $25-42/MWh |
| HE19 | $40/MWh | Negative (RT may exceed DA) | +$0.2 | $40.2/MWh |
| HE20 | $62/MWh | Deeply negative (RT spike risk) | +$0.2 | $62.2/MWh |
| HE21 | $45/MWh | Negative | +$0.2 | $45.2/MWh |
| HE22-24 | $8-20/MWh | Positive (wind surge) | -$1.0 | $7-19/MWh |

All prices are midpoint qualitative estimates (Smartbidder unavailable). Wide uncertainty bands apply — treat as directional, not precise.

---

*Filed by bess-optimizer | shared for reporter, dart-virtual-trader (physical constraint context only)*
