# GKS BESS — D+1 (2026-08-31) Optimal Revenue Stack

**Generated**: 2026-08-30 daily cycle (07:30 CT)
**Asset**: GKS_BESS_RN 100 MW / 200 MWh | Heat wave Day 12 (Monday)
**Data environment**: Yes Energy BidClose PRODUCTION | Enverus STPF PRODUCTION | AG2 PRODUCTION (10-file richest cycle) | Smartbidder UNAVAILABLE Day 36 (MSAL expired) | AS playbook ABSENT (script unavailable)
**Starting SoC**: 100 MWh assumed (Aug 30 Day 11 mid-cycle estimate; Tenaska T+2 settlement pending Day 36+)
**Day type**: Monday WDPEAK (HE07-22) — first commercial/industrial load return of heat wave; final day of August peak season

> **[PARTIAL DATA — YES ENERGY + ENVERUS + AG2; NO SMARTBIDDER]** Price view is fundamental/qualitative only. No probabilistic DA-RT weights. No AS clearing price forecast. All $/MWh figures are analyst-derived proxies with ±40% uncertainty. Do NOT use as precise bid prices without cross-validation.

> **AS playbook ABSENT**: `shared/data/forecasts/as-playbook/2026-08-31.json` does not exist (script unavailable). AS allocation is self-derived from price view, SoC constraints, and congestion-analyst Stage 0 findings.

> **Critical execution note (from 2026-08-29 self-review)**: Aug 29 actuals showed DA discharge at HE14/HE17 ($38-40/MWh) instead of the recommended HE20-21 ($55-95/MWh range). Actual total was $8,222 vs P40 estimate $27,990 (-71% miss). The single most important action for Aug 31 is to ensure the DA discharge offer is submitted at HE20-21, NOT at HE14-18.

---

## Context Summary

Day 12 (Monday Aug 31) is the structural discharge opportunity of the heat wave. Three conditions converge:

1. **Monday load return (+2,684 MW avg vs Day 11 Sunday)** elevates the price floor for the entire day. WDPEAK avg load = 80,228 MW. HE17 load peak = 89,093 MW (Yes Energy) — commercial/industrial ramp adds to already extreme heat-driven residential demand.

2. **HE19→HE20 solar cliff (−13,776 MW in one hour)** combined with 9,989 MW thermal offline and net load surge to 64,590 MW creates the primary tail-risk event. Yes Energy vs Enverus diverge by 2,701 MW at HE20 (64,590 vs 61,889 MW) — material spike-risk amplification under Yes Energy scenario. GR_COASTAL series-record 3,175 MW at HE18 provides some buffer but is already declining at HE19-20.

3. **Thermal outage declining trajectory (HE07: 11,243 MW → HE24: 7,013 MW = −4,230 MW return)** moderates late-night prices post-HE22 but does not relieve HE19-21 stress.

Mitigating factor: Wind overnight recovers to series high (23,178 MW at HE01), providing strong overnight pressure but also cheapening the overnight period for any recharge positioning.

Data confidence: MODERATE-HIGH (10-file multi-source cycle; Smartbidder Day 36 absence continues to be the primary analytical gap).

---

## Recommendation (Primary — Stack B: DA Arbitrage Full Cycle + AS Hold)

**Strategy**: Full-capacity charge at HE10-11 (duck curve MODERATE; GKS MCC −$2.5/MWh favorable for charging). Hold full SoC through midday and afternoon shoulder with maximum AS offerings. Full discharge DA at HE20-21 (solar cliff spike window). Optional recharge HE23-24 for Tuesday positioning.

**SoC assumptions**: 85% RTE (round-trip efficiency). Starting SoC 100 MWh (50% capacity).

**HE10 charge math**: 100 MWh available capacity / 0.85 RTE = charge at 100 MW → stores 85 MWh → SoC 185 MWh.
**HE11 fill math**: Need 15 MWh to reach 200 MWh → 15 / 0.85 = 17.6 MW → round to 18 MW. Remaining 82 MW offered as ECRS.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC Start | SoC End | Est. DA Hub ($/MWh) |
|----|------|----------:|------:|--------:|----:|-----:|--------:|----------:|--------:|---------------------|
| 01 | Hold+NS | 0 | 0 | 0 | 0 | 0 | 50 | 100 | 100 | $8-15 |
| 02 | Hold+NS | 0 | 0 | 0 | 0 | 0 | 50 | 100 | 100 | $8-12 |
| 03 | Hold+NS | 0 | 0 | 0 | 0 | 0 | 50 | 100 | 100 | $8-12 |
| 04 | Hold+NS | 0 | 0 | 0 | 0 | 0 | 50 | 100 | 100 | $8-12 |
| 05 | Hold+NS | 0 | 0 | 0 | 0 | 0 | 50 | 100 | 100 | $10-15 |
| 06 | Hold+NS | 0 | 0 | 0 | 0 | 0 | 50 | 100 | 100 | $12-18 |
| 07 | RRS | 0 | 0 | 0 | 50 | 0 | 0 | 100 | 100 | $18-28 |
| 08 | RRS | 0 | 0 | 0 | 50 | 0 | 0 | 100 | 100 | $25-35 |
| 09 | ECRS+RRS | 0 | 0 | 0 | 50 | 50 | 0 | 100 | 100 | $5-15 |
| 10 | **Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | 100 | 185 | **-$15 to -$5** |
| 11 | Charge+ECRS | -18 | 0 | 0 | 0 | 82 | 0 | 185 | 200 | -$10 to $0 |
| 12 | ECRS+RRS | 0 | 0 | 0 | 50 | 50 | 0 | 200 | 200 | $8-20 |
| 13 | ECRS+RRS | 0 | 0 | 0 | 50 | 50 | 0 | 200 | 200 | $28-42 |
| 14 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | 200 | $45-58 |
| 15 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | 200 | $52-65 |
| 16 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | 200 | $55-68 |
| 17 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | 200 | $60-75 |
| 18 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | 200 | $62-78 |
| 19 | ECRS | 0 | 0 | 0 | 0 | 100 | 0 | 200 | 200 | $85-115 |
| 20 | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 200 | 100 | **$100-200+** |
| 21 | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 100 | 0 | **$75-130** |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $50-80 |
| 23 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | 0 | 43 | $38-55 |
| 24 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | 43 | 85 | $28-42 |

### DA Bid/Offer Price Anchors

| HE | Product | Direction | Anchor | Rationale |
|----|---------|-----------|--------|-----------|
| 10 | Energy (load bid) | Charge | ≤ $0/MWh | Ensures clearing only in negative-price duck window; no charge if prices positive |
| 11 | Energy (load bid) | Charge | ≤ $0/MWh | Same; 18 MW partial fill; co-submitted with ECRS 82 MW |
| 20 | Energy (gen offer) | Discharge | ≥ $90/MWh | Floor below midpoint ($150); clears even if HE20 closes at $100 low end |
| 21 | Energy (gen offer) | Discharge | ≥ $65/MWh | Secondary hour; lower floor; wind building to 17,715 MW limits ceiling |
| 23 | Energy (load bid) | Recharge | ≤ $50/MWh | D+2 positioning; avoid recharge if prices above $50 |
| 24 | Energy (load bid) | Recharge | ≤ $40/MWh | Cap out 7,013 MW + wind 21,201 MW suppresses prices; conditional on clearing |

### ECRS at HE19 — Expected Value Analysis

At 100 MW ECRS for HE19: if activated for 30 min → draws 50 MWh → SoC drops to 150 MWh.
- Consequence: HE21 limited to 50 MW (SoC 50→0) instead of 100 MW. Lost revenue: 50 × $103 = $5,150.
- ECRS HE19 revenue: 100 MW × est. $18/MW-hr = $1,800.
- Net impact if activated: $1,800 − $5,150 = −$3,350.
- EV formula: P(call) × (−$3,350) + (1−P(call)) × $1,800.
- Break-even P(call) = $1,800 / ($1,800 + $3,350) = 35%.
- At typical summer ERCOT solar cliff call rate of 15-25%: EV = +$600 to +$1,160 per hour → net positive.
- Decision: **keep 100 MW ECRS at HE19**.

---

## Top / Bottom Hours

- **Top 2 DA Energy (discharge)**: HE20 (NL 64,590 MW YE / 61,889 MW Env; est. $100-200+/MWh; 9,989 MW offline; solar cliff −13,776 MW; primary spike event), HE21 (NL 63,532 MW YE; est. $75-130/MWh; wind 17,715 MW building limits ceiling vs HE20)
- **Bottom 2 (charge)**: HE10 (NL 26,246 MW; est. −$15 to −$5/MWh hub; GKS MCC −$2.5/MWh → effective −$12.5/MWh), HE11 (NL 27,957 MW; est. −$10 to $0/MWh; partial 18 MW fill)
- **RT spike watch**: HE20 HIGH — Yes Energy sees NL 64,590 MW (+2,701 MW vs Enverus). At this net load level with 9,989 MW offline, any thermal trip during the ramp creates RT spike risk. Cap-out starts declining toward 7,013 MW (HE24) but HE19-21 still face the full 9,989-10,007 MW burden.
- **HE08-09 RT negative opportunity**: Est. $25-35/MWh at HE08 and $5-15/MWh at HE09 (not negative). These hours are too expensive for pure RT charging compared to HE10-11 in DA. No RT charging at HE08-09 in base plan. However, if DA bids at HE10-11 do not clear (prices remain positive), charging at HE08-09 RT can be a fallback to ensure SoC for HE20-21.

---

## DA-RT Spread Strategy

### Energy (Midday Charge — HE10-11)

DA is the primary venue. Spread = DA − RT. At HE10-11, expected DA = −$10/MWh (hub), GKS LMP = −$12.5/MWh (after −$2.5/MWh MCC). RT at NL 26-28 GW may or may not go negative; the Aug 29 self-review showed that on Day 10 (NL 28,394 MW), RT cleared POSITIVE at +$12-15/MWh even when DA was deeply negative. Day 12 NL at HE10 = 26,246 MW (more extreme) — higher probability of RT going negative too, but cannot confirm without Smartbidder. **Action: Submit DA charge bids regardless; RT clearing bonus is upside but not required.**

GKS node MCC adjustment at HE10-11: E[MCC] = −$2.0 to −$3.5/MWh (congestion-analyst Stage 0, Duck Curve MODERATE). Effective GKS charge price = hub price − $2.5/MWh (favorable). Expected charge-hour revenue uplift vs hub estimate: +$250-350.

### Energy (Evening Discharge — HE20-21)

DA primary for full 100 MW at HE20 and 100 MW at HE21. DA-RT spread at HE20 is uncertain (no Smartbidder). Base case: spread near zero (DA and RT both clear at $100-200 level). RT spike scenario: spread = DA ($150) − RT ($300+) = −$150 (RT far more expensive — but battery is scheduled DA, so this is captured automatically in settlement as positive RT imbalance revenue). Decision: **DA at full 100 MW; do not hold MW for RT optionality given no price signal basis.**

GKS node MCC at HE19-21: E[MCC] = ~$0 to +$0.5/MWh (SOUTH_HOUSTON_IMPORT LOW-MEDIUM, P 18-26%); negligible impact on discharge plan.

### AS — DA vs RT Venue

All AS positions recommended in DA. Smartbidder unavailable (no AS spread signal). DA provides schedule certainty and ERCOT co-optimization of energy+AS. Post-Aug-29 experience: DA AS cleared (ECRS 90 MW HE11-19) despite Smartbidder absence, confirming DAM AS clearing is viable without Smartbidder guidance.

- **RRS** (HE07-13): DA; cap-out 10,729-11,243 MW throughout day → elevated contingency reserve requirement.
- **ECRS** (HE09-19): DA; Monday elevated; solar cliff at HE19 is fully anticipated in DAM → ERCOT pre-commits ECRS for foreseeable ramp events.
- **RegUp** (HE14-18): DA; heat wave + 89,093 MW load peak + cap-out above 10,000 MW all afternoon → persistent upward regulation demand.
- **NonSpin** (HE01-06): DA; overnight wind 19-23 GW + low load → minimal contingency premium but NonSpin is the most liquid overnight AS product.

---

## Expected Revenue

### DA Energy

| Component | MW | Hours | Est. Price (midpoint) | Gross $ | Notes |
|---|---|---|---|---|---|
| HE10 charge credit | 100 | 1 | $12.5/MWh (hub −$10 + MCC −$2.5) | +$1,250 | Negative-price credit; MCC uplift included |
| HE11 charge credit | 18 | 1 | $7.5/MWh (hub −$5 + MCC −$2.5) | +$135 | Partial fill 18 MW; GKS MCC same |
| HE20 discharge | 100 | 1 | $150/MWh (midpoint $100-200) | +$15,000 | Primary spike hour |
| HE21 discharge | 100 | 1 | $103/MWh (midpoint $75-130) | +$10,300 | Secondary; wind 17,715 MW building |
| HE23 recharge | 50 | 1 | −$47/MWh (midpoint $38-55) | −$2,350 | D+2 Tuesday positioning cost |
| HE24 recharge | 50 | 1 | −$35/MWh (midpoint $28-42) | −$1,750 | Cap-out drop 7,013 MW + wind 21 GW |
| **DA Energy gross** | | | | **+$22,585** | |
| **Discharge haircut (0.80×)** | | | | +$1,385 + 0.80×$25,300 − $4,100 | = **$17,525** P40 |

### Ancillary Services

| Product | Hours | MW | Est. $/MW-hr | Revenue $ | Uncertainty |
|---------|-------|----|----|---|---|
| NonSpin | HE01-06 | 50 | $3.00 | $900 | Low clearing; overnight; Aug 29 benchmark: $3-4/MW-hr |
| RRS | HE07-08 | 50 | $6.00 | $600 | Morning contingency; cap-out still elevated |
| ECRS + RRS | HE09 | 50+50 | $8+$5 | $1,300 | Pre-duck; solar ramp AS demand |
| ECRS | HE11 | 82 | $8.00 | $656 | Co-submitted with partial 18 MW charge |
| ECRS + RRS | HE12-13 | 50+50 | $8+$5 | $1,300 × 2 = $2,600 | Solar peak hold; cap-out 10,769 MW |
| RegUp + ECRS | HE14-18 | 50+50 | $15+$8 | $23 × 50 × 5 = $5,750 | Afternoon shoulder; load 87-89 GW; cap-out above 10k |
| ECRS | HE19 | 100 | $18.00 | $1,800 | Solar cliff onset; Monday elevated; P(activation) 15-25% |
| **AS P40 Total** | | | | **$13,606** | **Range: ±50% (no Smartbidder; Aug 29 ECRS cleared at unusually low rates)** |

Note: Aug 29 actual ECRS cleared at $0.15-$0.30/MW-hr for daytime hours (Saturday discount + low market). Conservative AS P40 applies a 40% haircut to itemized total: $13,606 × 0.60 = **$8,164 conserved estimate**. Use $6,000-8,000 for planning; $12,000+ is the bull case if Monday contingency premiums are elevated.

### RT Energy

No Smartbidder. Base assumption: DA schedule properly executed → RT imbalance near zero. Expected: −$500 to +$500. If HE20 RT spikes above DA price (say RT $200 vs DA $150): battery is scheduled at 100 MW DA; RT imbalance settlement = RT − DA × 100 MW = +$5,000 (positive surprise, already captured in settlement).

### Revenue Summary (P40 Planning)

| Category | Bear (P80) | Base (P50) | Bull (P20) | Confidence |
|---|---|---|---|---|
| DA Energy | +$11,000 | +$17,500 | +$28,000 | MEDIUM-LOW (no Smartbidder; wide ±40% price uncertainty at HE20) |
| AS | +$2,000 | +$6,500 | +$12,000 | LOW (Aug 29 showed very low ECRS clearing; unclear if pattern persists Monday) |
| RT Energy | −$1,500 | −$500 | +$3,000 | VERY LOW |
| **Total** | **$11,500** | **$23,500** | **$43,000** | |

- vs Smartbidder benchmark: N/A (Day 36 expired).
- vs Aug 29 actual ($8,222): Base case ~+$15,278 (+186%) — primarily from shifting discharge to HE20-21 vs Aug 29's premature HE14/HE17 exits.
- vs Aug 28 actual (−$2,596): Strongly superior — Day 12 has a genuine discharge opportunity (Day 10 did not).

---

## DA-RT Spread Decision Summary

| Window | Product | Signal | Venue Decision | Conviction | Basis |
|---|---|---|---|---|---|
| HE10-11 | Energy (charge) | DA−RT likely negative (DA cheaper) | **DA primary** | MEDIUM | Duck curve MODERATE; Day 12 NL 26,246 MW deeper than Day 10; Aug 29 self-review confirms RT was positive when DA was negative at NL 28,394 MW |
| HE12-19 | AS (ECRS/RRS/RegUp) | No spread signal | **DA primary** | MEDIUM | Aug 29 confirmed DAM AS clearing viable; ERCOT co-optimization; schedule certainty |
| HE20-21 | Energy (discharge) | DA−RT near zero or DA cheaper | **DA primary** | MEDIUM-LOW | Base plan; RT spike upside auto-captured in settlement if RT clears above DA |
| HE23-24 | Energy (recharge) | DA likely more expensive than RT overnight | **DA primary, conditional** | LOW | Recharge only if ≤$50/MWh; wind 20-21 GW provides downward pressure |

---

## Risks

| Risk | Level | Hours | Impact | Mitigation |
|---|---|---|---|---|
| DA discharge submitted at wrong hours (HE14-18 instead of HE20-21) | CRITICAL | All | Primary miss from Aug 29 (-$19,768). If bidding agent repeats HE14/HE17 discharge, Aug 31 revenue collapses to ~$8,000-12,000 vs $23,500 base. | Explicit anchor: DA gen offer ONLY at HE20-21; no discharge bids at HE14-18. |
| HE20 prices clear at lower end ($100/MWh) | HIGH | HE20 | DA revenue ~$10,000 vs $15,000 base. Bear case materializes. Enverus NL (61,889 MW) scenario implies lower spike risk. | Accept; $90/MWh offer floor ensures clearing at low end. |
| HE20 RT spike above DA price | MEDIUM | HE20 | Battery DA-scheduled at $150 midpoint; if RT = $300+, the +$150 RT imbalance is additional upside in settlement. | No action needed; this is favorable. DA at full 100 MW is correct. |
| Duck curve shallower than expected (NL trough > 28,000 MW) | MEDIUM | HE10-11 | DA HE10 prices may clear above $0 (not negative). Charge does not execute; battery holds at 100 MWh entering HE20 → only 100 MWh discharge possible (not 200 MWh). HE20 revenue: 100 MW × $150 = $15,000 (vs base $25,000 gross). | Monitor DA clearing. If HE09-10 intraday DA prices appear positive by 09:00 CT, extend charge window to HE08-09. |
| ECRS activation at HE19 (P 15-25%) | MEDIUM | HE19-21 | Depletes 50 MWh; HE21 limited to 50 MW; lost revenue $5,150 − ECRS gain $1,800 = net −$3,350. EV at 20% call rate: +$800. | EV is positive; accept. See HE19 EV analysis above. |
| RegUp activation HE14-18 depletes SoC | LOW | HE14-18 | 50 MW sustained for full hour × 5 hours = 250 MWh (impossible with 200 MWh cap). In practice RegUp is intra-hour with net zero settlement — SoC impact is minimal if regulation is balanced (equal up and down calls). Monitor SoC intraday. | Monitor. If RegUp called heavily by HE17, assess whether to reduce HE20 offer to available SoC. |
| Smartbidder unavailability (Day 36) | HIGH | All | Operating blind on probabilistic price view, AS spread, P(DA>RT), execution benchmarking. Impacts every bid price and product sizing decision. | Escalate to Ascend rep. Use conservative bid limits to ensure clearing without overpaying. |
| Congestion WEST_TO_NORTH HE01-06 binding (P 22-32%) | LOW | HE01-06 | GKS MCC −$1 to −$3/MWh (unfavorable for overnight discharge; favorable for overnight charge). Battery is NOT discharging at HE01-06, so congestion impact is minimal. NonSpin offering is unaffected. | No action required. |
| SOUTH_HOUSTON_IMPORT HE19-21 binding (P 18-26%) | LOW | HE19-21 | GKS MCC ~$0 to +$0.5/MWh if binding — marginal upside for GKS discharge. Enverus ramp is 189 MW below binding floor (very tight). | GKS MCC benefit is small; no change to discharge plan. |

---

## Alternative Stack (Stack C — Conditional Solar Cliff Pre-Sell)

**Trigger**: Intraday by HE17: any two of (a) thermal cap-out does NOT return per HE18-21 schedule (cap-out ≥ 10,500 MW persists at HE18), (b) Yes Energy RT at HE16-17 tracks above $80/MWh intraday, (c) ERCOT issues EEA Watch or Emergency notice.

**Stack C changes vs Stack B:**
- HE19: Partial discharge 50 MW + ECRS 50 MW (SoC: 200→150 MWh; captures $85-115/MWh early spike)
- HE20: Discharge 100 MW DA (SoC: 150→50 MWh; full primary window capture)
- HE21: Discharge 50 MW only (SoC: 50→0; limited by remaining SoC)

**Stack C P40 energy estimate:**
- HE19: 50 MW × $100 = +$5,000
- HE20: 100 MW × $150 = +$15,000
- HE21: 50 MW × $103 = +$5,150
- vs Stack B (HE20: $15,000 + HE21: $10,300 = $25,300): Stack C yields $25,150 (−$150 vs Stack B)
- Stack C is approximately revenue-neutral to Stack B; use only if trigger conditions confirm elevated HE19 spike risk.

---

## Congestion Impact Summary (Stage 0 — Provisional)

| Window | Constraint | GKS MCC | Impact on Plan |
|---|---|---|---|
| HE01-07 | WEST_TO_NORTH MEDIUM (P 22-32%) | −$1.0 to −$3.0/MWh | Battery idle/NS at HE01-06; no energy exposure. NonSpin unaffected. |
| HE09-12 | Duck Curve MODERATE; GKS −$2.0 to −$3.5/MWh | Favorable for charging | Additional charge revenue vs hub estimate: +$250-350 for HE10-11 combined. Incorporated in revenue table above. |
| HE14-18 | HOUSTON_SOUTH_MIDDAY LOW (P 6-10%) | ~$0 to minimal | No energy action (AS-only); MCC impact negligible. |
| HE19-21 | SOUTH_HOUSTON_IMPORT LOW-MEDIUM (P 18-26%) | ~$0 to +$0.5/MWh | Marginal GKS discharge premium; not material. Enverus NL at binding threshold adds scenario risk. |
| HE22-24 | WEST_TO_NORTH LOW-MEDIUM (P 15-22%) | −$0.5 to −$1.5/MWh | Slightly unfavorable for recharge; effective recharge cost at GKS slightly higher than hub. |

**PANHANDLE_EXPORT**: VERY LOW 3-5%. GR_WEST max 14,690 MW at HE02 (310 MW below 15,000 MW trigger). No impact on plan.

---

## D+2 Positioning (Tuesday Sep 1 — WDPEAK, end of heat wave trajectory TBD)

HE23-24 recharge at −50 MW each stores 85 MWh (0 + 2×42.5) for Sep 1. Tuesday is the first September WDPEAK day — seasonal transition may moderate prices. However, cap-out recovery trajectory (HE24 = 7,013 MW on Aug 31) suggests improved reserve margins for Sep 1. Sep 1 NL will depend on whether the anticyclone continues its retreat. 85 MWh provides enough SoC for a partial 85 MWh discharge at HE20 or for a full cycle (charge HE09-10, discharge HE20) starting from 85 MWh baseline.

Recharge cost estimate: 100 MW-hr × $41/MWh avg = $4,100. Sep 1 expected arbitrage value >> $4,100 given continued heat wave conditions. Recharge is justified.

---

*bess-optimizer | 2026-08-30 daily cycle*
*Data: Yes Energy BidClose PRODUCTION (vintage 2026-08-30T12:13 UTC) + Enverus STPF PRODUCTION + AG2 PRODUCTION (10-file). Smartbidder UNAVAILABLE Day 36. Spread sign convention: DA − RT; positive = DA expensive = short DA signal. Rule 2 (0.80x DA discharge haircut applied). Rule 6 (congestion NEGLIGIBLE at GKS discharge hours → DA primary). Rule 7: Starting SoC 100 MWh ASSUMED — Tenaska T+2 settlement pending 36+ flowdays.*
*Downstream copy: shared/data/forecasts/bess-optimizer/2026-08-31.md*
*Machine schedule: shared/data/forecasts/bess-schedule/2026-08-31.json*
*Self-review filed: memory/bess-optimizer/learnings/2026-08-29.md*
