# GKS BESS Optimizer Forecast — D+1 (2026-09-01) [Downstream Copy]

> **[DATA SOURCE: Yes Energy only — Smartbidder unavailable, no AS playbook prior]**
> Source: `reports/daily/bess-optimizer/2026-09-01.md` (authoritative copy)
> Generated: 2026-08-31 | Asset: GKS_BESS_RN (100 MW / 200 MWh)
> Confidence: LOW (single-source; no Smartbidder P(DA>RT))

---

## Strategy: Stack A — Energy Arbitrage + RT Spike Option HE20 + NonSpin AS

**Day type**: Tuesday WDPEAK | Heat Wave Day 12 | Sep 1 first day
**Primary driver**: Single clean charge-discharge cycle (HE10-11 charge, HE19-20 discharge) + NonSpin AS throughout idle hours
**DA-RT spread**: NEGATIVE HE19-21 (RT > DA expected). 50 MW RT option held for HE20.

---

## Hourly Schedule Summary

| HE | Mode | Energy MW | RRS MW | NonSpin MW | SoC End (MWh) | DA Price Est ($/MWh) |
|----|------|:---------:|:------:|:----------:|:------------:|---------------------|
| 01 | Idle-AS | 0 | 0 | 80 | 40 | 33 |
| 02 | Idle-AS | 0 | 0 | 80 | 40 | 31 |
| 03 | Idle-AS | 0 | 0 | 80 | 40 | 30 |
| 04 | Idle-AS | 0 | 0 | 80 | 40 | 28 |
| 05 | Idle-AS | 0 | 0 | 80 | 40 | 27 |
| 06 | Idle-AS | 0 | 0 | 80 | 40 | 29 |
| 07 | Idle-AS | 0 | 0 | 80 | 40 | 38 |
| 08 | Idle-AS | 0 | 0 | 80 | 40 | 42 |
| 09 | Idle-AS | 0 | 0 | 80 | 40 | 40 |
| 10 | **Charge** | **-100** | 0 | 0 | 125 | 15 (charge) |
| 11 | **Charge** | **-90** | 0 | 0 | 200 | 17 (charge) |
| 12 | Idle-AS | 0 | 0 | 100 | 200 | 22 |
| 13 | Idle-AS | 0 | 0 | 100 | 200 | 35 |
| 14 | Idle-AS | 0 | 0 | 100 | 200 | 37 |
| 15 | Idle-AS | 0 | 0 | 100 | 200 | 65 |
| 16 | Idle-AS | 0 | 0 | 100 | 200 | 97 |
| 17 | Idle-AS | 0 | 0 | 100 | 200 | 97 |
| 18 | Idle-AS | 0 | 0 | 100 | 200 | 97 |
| 19 | **Discharge-DA** | **+100** | 0 | 0 | 100 | 125 |
| 20 | **Discharge-DA+RT** | **+50 DA** | **50** | 0 | 50 | 185 |
| 21 | RT-Option | 0 DA | 50 | 0 | 0–50 | 115 |
| 22 | Depleted | 0 | 0 | 0 | 0–50 | 65 |
| 23 | Depleted | 0 | 0 | 0 | 0 | 45 |
| 24 | Depleted | 0 | 0 | 0 | 0 | 43 |

*ECRS: Not offered (zero clearing rate Aug 29-30). RegUp/RegDown: Not offered.*

---

## Expected Revenue Summary

| Component | $ |
|-----------|---|
| DA Energy (HE19 100MW + HE20 50MW) | +$21,750 |
| DA Charge (HE10 100MW + HE11 90MW) | -$3,030 |
| Net DA Energy | +$18,720 |
| RT HE20 premium (50 MW, E[RT]>DA) | +$750 (expected) |
| RT HE21 optionality (50 MW, SoC-dep.) | +$4,888 (expected) |
| NonSpin HE01-09 (80 MW) + HE12-18 (100 MW) | +$5,680 |
| RRS HE20 (50 MW) | +$300 |
| **Total Expected** | **~$30,338** |
| **Range** | **$23,900–$38,500** |

---

## Trigger Conditions

- **Stack B activate**: GR_WEST falls >1 GW below forecast (sustained <10,500 MW HE15-18) OR HE19 RT >$150/MWh in early real-time → move HE20 to 100 MW DA full commitment
- **NonSpin reduce**: If actual starting SoC <40 MWh, reduce NonSpin HE01-09 to (SoC / 0.5h) MW
- **Abort HE10-11 charge**: Only if HE10 DA clears >$30/MWh (charge economics break vs HE19-20 discharge margin)

---

## Critical Execution Flags

1. **DA charge bids must be submitted** for HE10 (≤$18/MWh) and HE11 (≤$20/MWh) before 10:00 CT — this has failed 4 consecutive days (Aug 27-30). Confirm submission.
2. **No gen offers HE14-18** — prevent early discharge pattern that cost $11,844+ on Aug 29.
3. **ECRS excluded** — product has not cleared in recent cycle; omit from AS portfolio.

*Filed by: bess-optimizer | Full report: `reports/daily/bess-optimizer/2026-09-01.md`*
