# GKS BESS Optimizer Forecast — D+1 (2026-09-02) [Downstream Copy]

> **[DATA SOURCE: Yes Energy only — Smartbidder unavailable Day 38, no AS playbook prior]**
> Source: `reports/daily/bess-stack/2026-09-02.md` (authoritative copy)
> Generated: 2026-09-01 daily cycle | Asset: GKS_BESS_RN (100 MW / 200 MWh)
> Confidence: LOW (single-source; no Smartbidder P(DA>RT); no AS spread data)
> Self-judgment mode: AS playbook prior absent (recommend_as_position.py unavailable)

---

## Revenue Stack Recommendation — GKS D+1 2026-09-02

**Day type**: Wednesday WDPEAK (HE07-22) — Heat Wave Day 13
**Strategy**: Stack C — Single Charge-Discharge Cycle + NonSpin AS + HE20 RT Spike Option
**Primary driver**: Solar cliff capture (HE19-20 DA discharge) + RT optionality at HE20; NonSpin idle throughout
**DA-RT spread**: NEGATIVE HE17-21 (RT > DA expected). 50 MW RT option held at HE20. 50 MW committed DA.

---

### AS Position (DA)

| Product | MW | Hours | Rationale |
|---------|-----|-------|-----------|
| NonSpin | 80 | HE01-09 | Strong overnight wind (10-19 GW), system net load 42-46 GW. NonSpin clears reliably in heat wave conditions. 80 MW (not 100) preserves 20 MW headroom for SoC uncertainty at start of day. |
| NonSpin | 100 | HE12-18 | Battery fully charged (SoC=200 MWh). Maximum capacity committed to AS while preserving all energy for HE19-20 discharge. Explicit zero discharge offers HE12-18 — avoids early discharge pattern. |
| NonSpin | 30 | HE22-24 | SoC partially depleted post-discharge. Conservative commitment covers expected remaining SoC. Wind surge (16-20 GW) may support NonSpin clearing in HE22-24. |
| ECRS | 10 | HE22-24 | Small pilot based on Aug 31 actuals showing ECRS cleared at $15-20/MW-h in HE22-23. Wind ramp creates ECRS demand. Trial position only — omit if ECRS cap out in early RT. |
| RRS | 0 | — | No RRS signal without Smartbidder. Aug 31 actuals showed zero RRS revenue. Skip. |
| Reg-Up | 0 | — | Not offered. Heat wave conditions favor energy dispatch over Reg. |
| Reg-Down | 0 | — | Not offered. |

**CRITICAL**: Do NOT overlap AS commitments with energy commitments in the same hour. HE10-11 (charging) and HE19-21 (discharging) must have ZERO AS commitment. Aug 31 analysis shows simultaneous DA discharge + NonSpin in same hour caused over-commitment and catastrophic RT imbalances.

---

### Energy Schedule (DA)

| HE | Action | MW | Price Bid | SOC Before (MWh) | SOC After (MWh) | Notes |
|----|--------|-----|-----------|-----------------|-----------------|-------|
| 01 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 02 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 03 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 04 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 05 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 06 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 07 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 08 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 09 | Idle-AS | 0 | — | 40 | 40 | NonSpin 80 MW |
| 10 | **Charge DA** | **-100** | **≤$35/MWh** | 40 | 125 | SOC: 40+100×0.85=125. Bid raised to $35 (vs prev $18-20) to ensure execution. HE10 solar belly; NL trough 35,032 MW. |
| 11 | **Charge DA** | **-88** | **≤$35/MWh** | 125 | 200 | SOC: 125+88×0.85=199.8≈200. Top-up to full. No AS. |
| 12 | Idle-AS | 0 | — | 200 | 200 | NonSpin 100 MW. No gen offer. |
| 13 | Idle-AS | 0 | — | 200 | 200 | NonSpin 100 MW. No gen offer. |
| 14 | Idle-AS | 0 | — | 200 | 200 | NonSpin 100 MW. No gen offer. DA price ~$55-85 — do NOT discharge. |
| 15 | Idle-AS | 0 | — | 200 | 200 | NonSpin 100 MW. No gen offer. DA price ~$70-100 — do NOT discharge. |
| 16 | Idle-AS | 0 | — | 200 | 200 | NonSpin 100 MW. No gen offer. DA price ~$70-100 — do NOT discharge. |
| 17 | Idle-AS | 0 | — | 200 | 200 | NonSpin 100 MW. No gen offer. DA price ~$80-130 — do NOT discharge. |
| 18 | Idle-AS | 0 | — | 200 | 200 | NonSpin 100 MW. No gen offer. DA price ~$80-130 — do NOT discharge. |
| 19 | **Discharge DA** | **+100** | **≥$95/MWh** | 200 | 91 | SOC: 200−100/0.92=91.3. Solar cliff onset. GR_COASTAL 3,735 MW provides buffer. Full 100 MW DA commitment at HE19 — price floor $95 is acceptable. Zero AS. |
| 20 | **Discharge DA + RT option** | **+50 DA / 50 RT opt** | **DA: ≥$120/MWh** | 91 | 37 | SOC after 50 MW DA: 91.3−50/0.92=37.0. Peak cliff. P(RT>$300)=10-18%. 50 MW DA locked for revenue certainty; 50 MW held as RT option. Zero AS. |
| 21 | RT option | 0 DA | — | 37 | 0-37 | If RT HE21 > $80/MWh: dispatch ~34 MW (SOC: 37×0.92=34 MWh deliverable) and deplete to zero. If RT < $80: remain idle, SOC=37. Zero DA commitment. |
| 22 | Idle-AS | 0 | — | 0-37 | 0-37 | NonSpin 30 MW + ECRS 10 MW. Wind 16,863 MW surges — wind ramp typically supports AS clearing. |
| 23 | Idle-AS | 0 | — | 0-37 | 0-37 | NonSpin 30 MW + ECRS 10 MW. |
| 24 | Idle-AS | 0 | — | 0-37 | 0-37 | NonSpin 30 MW + ECRS 10 MW. |

**SOC Accounting (charge efficiency 85%, discharge efficiency 92%):**
- Start: 40 MWh (conservative — prior day depletion assumed)
- HE10: +100 MW × 0.85 = +85 MWh → SOC = 125 MWh
- HE11: +88 MW × 0.85 = +74.8 MWh → SOC = 199.8 ≈ 200 MWh (full)
- HE19: −100 MW / 0.92 = −108.7 MWh → SOC = 91.3 MWh
- HE20 (DA 50 MW): −50 MW / 0.92 = −54.3 MWh → SOC = 37.0 MWh
- HE21 (RT if triggered): −37 / 0.92 × 0.92 = max 34 MW for 1h → SOC = 0

---

### RT Adjustment Guidance

| Trigger | Action |
|---------|--------|
| HE17 RT price > $150/MWh (real-time) | Spike signal confirmed. Preserve full SoC. Do NOT accelerate discharge. Hold for HE19-20. |
| HE20 RT clears > $250/MWh | Increase RT deployment to near 50 MW from option position. If RT > $400, consider full 50 MW RT deployment. |
| HE20 RT clears < $100/MWh | No spike. 50 MW DA commitment is the correct call — RT option yields zero premium. Accept outcome. |
| HE19 RT actual < 80 MW discharge | Monitor: if physical output < DA schedule, imbalance costs at RT price. If SoC <100 at HE18, abort HE19 full commitment and reduce to 60 MW DA. |
| GR_WEST HE13-16 actuals < 900 MW (vs forecast 1,108 MW) | Spike risk elevated. Maintain maximum SoC discipline. Do NOT discharge at HE15-16 even if prices look attractive. |
| HE10 DA charge price > $35/MWh (clearing result) | DA charge bid may not have cleared. Check cleared MW at 10:30 CT. If <50 MW cleared, cancel HE19 DA discharge commitment — RT imbalance risk becomes unacceptable. |
| WEST_TO_NORTH binding HE01-02 | Minor GKS MCC discount (-$0.3 to -$1.0/MWh) on charge cost. Beneficial but not material to decision. |

**Key execution check (10:30 CT)**: Confirm HE10 DA charge result. If < 50 MW cleared and RT is not already near $25/MWh, reduce HE19 discharge to 50 MW or cancel to avoid RT imbalance.

---

### Revenue Estimate

| Revenue Source | Assumption | $ |
|----------------|-----------|---|
| DA Energy — HE19 discharge (100 MW) | E[DA] = $125/MWh (midpoint $95-160) | +$12,500 |
| DA Energy — HE20 discharge (50 MW) | E[DA] = $185/MWh (midpoint $120-250) | +$9,250 |
| DA Energy — HE10 charge (100 MW) | E[DA] = $25/MWh (solar belly midpoint $20-35) | -$2,500 |
| DA Energy — HE11 charge (88 MW) | E[DA] = $25/MWh | -$2,200 |
| **Net DA Energy** | | **+$17,050** |
| RT HE20 option (50 MW) | P(spike)=14%, E[RT-DA\|spike]=$215/MWh | +$1,505 |
| RT HE20 base premium | P(RT>$185)=50%, E[RT-DA\|>DA]=$30/MWh | +$750 |
| RT HE21 option (~34 MW) | P(RT>$80)=20%, E[RT]=$110/MWh | +$340 |
| **Net RT Energy** | | **+$2,595** |
| NonSpin HE01-09 (80 MW × 9h) | E[clearing] = $3/MW-h | +$2,160 |
| NonSpin HE12-18 (100 MW × 7h) | E[clearing] = $5/MW-h (peak demand window) | +$3,500 |
| NonSpin HE22-24 (30 MW × 3h) | E[clearing] = $3/MW-h | +$270 |
| ECRS HE22-24 (10 MW × 3h) | E[clearing] = $15/MW-h (based on Aug 31 HE22-23 actuals) | +$450 |
| **Net AS** | | **+$6,380** |
| **Total Expected Revenue** | | **+$25,730** |
| **Range** | Wide — HE20 RT spike and AS clearing uncertainty | **$16,000 — $42,000** |

vs Sep 1 recommendation target: $30,338 (Sep 2 is ~$4,600 lower — more conservative HE20 structure)
vs Smartbidder benchmark: **N/A (Day 38 unavailable)**
vs 7-day avg: Cannot calculate (benchmark unavailable)

---

### Key Risks

| Risk | Level | Mitigation |
|------|-------|------------|
| DA charge (HE10-11) fails to execute again | HIGH | Raised bid to $35/MWh (vs $18-20 historically). Mandatory confirmation at 10:30 CT. Cancel HE19 discharge if <50 MW cleared. This has failed 5+ consecutive days — must be escalated as operational failure. |
| RT imbalance from DA discharge when RT>DA | HIGH | Charge bids at $35 improve fill probability; HE19-20 DA prices ($120-250) are high enough that even negative DA-RT spread (say RT=$200, DA=$185) creates only modest imbalance vs the DA revenue floor. |
| HE20 RT spike miss (50 MW held back from DA) | MEDIUM | Accepted risk. If RT=$1,000/MWh, the held 50 MW RT option delivers $50,000. Trade-off between certainty ($9,250 DA) and optionality (~$22,000 expected if spike). At 14% P(spike), expected option value ~$2,255 — holding it is correct. |
| GR_COASTAL sea breeze delay | MEDIUM | If HE19 coastal wind below 3,141 MW (Sep 1 level), HE19-20 prices rise further (beneficial for discharge revenue). |
| Thermal outages not returning at HE18 step-down | MEDIUM-HIGH | If cap-out stays above 9,000 MW into HE19, cliff is steeper — higher HE19 prices. Positive for revenue; no action needed. |
| Smartbidder Day 38 — no AS clearing validation | HIGH | AS revenue estimate carries ±$3,000 uncertainty. NonSpin clearing pattern from Aug 31 actuals used as proxy. Escalate MSAL renewal urgently — this is the 38th consecutive cycle without benchmark. |
| Over-commitment (energy + AS same hour) | HIGH | Explicit schedule above has zero overlap. BESS operator must confirm bid submission separates charging hours from AS hours and discharging hours from AS hours. Aug 31 autopsy confirms this was a root cause of $25,691 RT loss. |

---

### Alternative Stack (Conditional)

**Stack B — Energy Heavy (activate if GR_WEST HE13-16 actuals < 900 MW)**

If GR_WEST collapses further below 900 MW (vs forecast 1,108 MW), DA prices at HE17-18 may spike above $150/MWh and make early discharge attractive. In this case:

- HE18: Add 50 MW DA discharge (≥$130/MWh bid). SOC: 200 → 145.7 MWh.
- HE19: Reduce to 50 MW DA (SOC: 145.7 → 91.3 MWh — same SOC at HE20 entry).
- HE20: Retain 50 MW DA + 50 MW RT option.
- Expected revenue uplift vs Stack C: +$3,250 (50 MW × $65/MWh premium HE18 over HE19 floor).
- Risk: If HE18 DA doesn't spike (base case), Stack B underperforms Stack C.

**Activate condition**: GR_WEST actuals at HE14 < 800 MW AND HE16 RT shows $120+/MWh.

---

### Self-Feedback from Yesterday (2026-08-31 Actuals vs Sep 1 Recommendation)

**Note on date alignment**: The available prior recommendation is for Sep 1 (Stack A: Energy Arbitrage + RT Spike Option + NonSpin). The available actuals are for Aug 31. One-day offset acknowledged. The Sep 1 strategy represents the general approach in use — comparing it against Aug 31 reveals structural problems.

**Aug 31 Actual Total Revenue: -$1,064.57 (disaster)**

| Category | Sep 1 Plan (filed 2026-08-31) | Aug 31 Actual | Delta |
|----------|------------------------------|---------------|-------|
| DA Energy (discharge) | +$21,750 (HE19 100MW + HE20 50MW at $125-185) | +$18,815 (HE14-24 spread) | −$2,935 |
| DA Energy (charge) | -$3,030 (HE10 100MW + HE11 90MW at $15-17) | Not reconstructable from summary | — |
| RT Energy | Near zero (expected imbalance negligible) | **-$25,691** (catastrophic) | **-$25,691** |
| NonSpin AS | +$5,680 | +$5,006 | −$674 |
| ECRS AS | $0 (excluded) | +$806 (HE22-24) | +$806 |
| **Total** | **~$30,338** | **-$1,064** | **-$31,402 (-103%)** |

**Root Cause of Aug 31 Failure:**

1. **Early DA discharge in HE14-21 at low prices** ($28-38/MWh): The BESS was committed in DA to discharge 50-75 MW across HE14-21 — hours NOT in the recommended schedule (plan called for HE19-20 only). This appears to be a carryover commitment or Smartbidder auto-bid pattern from prior cycles.

2. **RT imbalance from DA discharge + physical generation gap**: When committed in DA to discharge 75 MW at HE15-18 but only physically generating 4-38 MWh/h, the settlement system charged the BESS for the shortfall at RT prices ($43-63/MWh). Imbalance cost estimated -$2,200 to -$3,100 per hour across HE14-22 = -$25,691 total.

3. **DA-RT spread was NEGATIVE all day** (RT > DA at every hour from HE07-24 on Aug 31). The highest spread magnitude was HE18 at -$32.46/MWh. This meant any DA discharge commitment automatically locked in below-RT prices — amplifying every MW of imbalance.

4. **Possible over-commitment**: Aug 31 showed ns_committed_mw=90 in ALL hours including HE14-21 when the BESS was also committed in DA for energy. Simultaneous AS + energy commitment in same hours creates capacity conflict and triggers RT imbalance settlement.

5. **DA charge partially executed**: HE10 shows da_purchases_mw=30 (vs 100 MW recommended), with RT supplemental consumption of 40.885 MWh. Consistent with the 5+ day pattern of DA charge bids not executing at target price.

**ECRS positive**: Aug 31 showed ECRS clearing at HE22-23 ($806 total). This is the strongest ECRS signal in recent memory — incorporated into Sep 2 AS schedule (10 MW ECRS HE22-24).

**Key Learning Applied to Sep 2:**
1. Charge bid raised to $35/MWh (from $18-20) to improve execution probability.
2. Explicit "no gen offer HE12-18" maintained — critical guard against early discharge.
3. Zero AS commitment overlap with energy hours (HE10-11, HE19-21).
4. ECRS 10 MW added for HE22-24 based on Aug 31 clearing evidence.
5. HE20 split 50/50 (DA vs RT option) preserved — correct structure, wrong execution context in recent days.

**Unresolved operational failure (CRITICAL)**: DA charge bid has failed to execute at target MW for 6+ consecutive cycles (Aug 26 - Sep 1 series). Until this is confirmed resolved at the execution layer, all revenue projections carry a -$15,000 to -$25,000 downside risk from missed charge credits and potential RT imbalance cascades. Escalate to operations immediately.

---

*Filed by: bess-optimizer | Authoritative copy: `reports/daily/bess-stack/2026-09-02.md`*
*Data sources: Yes Energy BidClose (PRODUCTION), Tenaska PTP Aug 31 actuals (PRODUCTION). Smartbidder UNAVAILABLE Day 38.*
*AS playbook prior: ABSENT (recommend_as_position.py not available). Self-judgment mode.*
*Congestion weight: REDUCED (single-source, Stage 0 provisional — congestion-analyst note).*
