# GKS BESS Optimizer Forecast — D+1 (2026-09-05) [Downstream Copy]

> **[DATA SOURCE: FULLY DEGRADED — No YE, No Smartbidder Day 41, No AS playbook prior. Sep 4 Enverus/AG2 extrapolation + Saturday seasonal pattern only.]**
> Source: `reports/daily/bess-optimizer/2026-09-05.md` (authoritative copy)
> Generated: 2026-09-04 daily cycle | Asset: GKS_BESS_RN (100 MW / 200 MWh)
> Confidence: LOW (single-source; no Smartbidder P(DA>RT); no AS spread data; Saturday seasonal extrapolation)
> Self-judgment mode: AS playbook prior absent

---

## Revenue Stack Recommendation — GKS D+1 2026-09-05

**Day type**: Saturday WEOFF — Labor Day Weekend — Heat Wave Day 16
**Strategy**: Stack A — Saturday Energy Arbitrage (Single Charge-Discharge Cycle + Minimal NonSpin Pilot)
**Primary driver**: Duck curve charge HE09-11 (NL trough est. 29,000-33,000 MW) → solar cliff discharge HE19-20 ($85-140/MWh est.)
**DA-RT spread**: Slightly positive baseline HE19-20 → DA commitment appropriate. No structured RT spike play; HE21 RT option from residual SoC only.

---

### AS Position (DA)

| Product | MW | Hours | Rationale |
|---|---|---|---|
| NonSpin | 30 | HE12-18 | LOW CONFIDENCE — Saturday structural demand lower; market-analyst explicit energy-first guidance. Full SoC = 200 MWh supports deployment. Accept zero if Saturday AS market does not clear. |
| NonSpin | 10 | HE22-24 | Minimal pilot. SoC = 37 MWh post-discharge. 10 MW × 30 min = 5.4 MWh consumed — within SoC. Cancel if HE21 RT option was triggered (SoC = 0). |
| ECRS | 0 | — | Skipped. Insufficient Saturday clearing evidence (Aug 31 signal was Monday context). |
| RRS | 0 | — | Skipped. No Smartbidder signal; Saturday structural lower. |
| Reg-Up | 0 | — | Not offered. |
| Reg-Down | 0 | — | Not offered. |

**CRITICAL**: Zero AS commitment during energy hours HE09-11 (charging) and HE19-21 (discharging). Aug 31 root cause fix: energy-AS overlap caused -$25,691 RT imbalance. Enforced this cycle.

---

### Energy Schedule (DA)

| HE | Action | MW | Bid/Offer | SoC Before (MWh) | SoC After (MWh) | Notes |
|---|---|---|---|---|---|---|
| 01 | Idle | 0 | — | 40.0 | 40.0 | No AS. SoC constraint + Saturday overnight low demand. |
| 02 | Idle | 0 | — | 40.0 | 40.0 | No AS. |
| 03 | Idle | 0 | — | 40.0 | 40.0 | No AS. WEST_TO_NORTH P(10-18%) — idle, no energy position to adjust. |
| 04 | Idle | 0 | — | 40.0 | 40.0 | No AS. |
| 05 | Idle | 0 | — | 40.0 | 40.0 | No AS. |
| 06 | Idle | 0 | — | 40.0 | 40.0 | No AS. |
| 07 | Idle | 0 | — | 40.0 | 40.0 | No AS. |
| 08 | Idle | 0 | — | 40.0 | 40.0 | No AS. |
| 09 | **Charge DA** | **-50** | **≤$25/MWh** | 40.0 | 82.5 | Pre-charge. Solar rising, prices $5-15 est. SoC: +42.5 MWh. Zero AS. |
| 10 | **Charge DA** | **-100** | **≤$25/MWh** | 82.5 | 167.5 | PRIORITY. Duck curve trough, NL est 29-33 GW, DA neg-to-$12. SoC: +85 MWh. Zero AS. |
| 11 | **Charge DA** | **-38** | **≤$25/MWh** | 167.5 | 200.0 | Top-up to full. SoC: +32.3 MWh. Zero AS. |
| 12 | Idle-AS | 0 | — | 200.0 | 200.0 | NonSpin 30 MW. Full SoC preserved. No gen offer. |
| 13 | Idle-AS | 0 | — | 200.0 | 200.0 | NonSpin 30 MW. No gen offer. |
| 14 | Idle-AS | 0 | — | 200.0 | 200.0 | NonSpin 30 MW. No gen offer. |
| 15 | Idle-AS | 0 | — | 200.0 | 200.0 | NonSpin 30 MW. No gen offer. |
| 16 | Idle-AS | 0 | — | 200.0 | 200.0 | NonSpin 30 MW. No gen offer. Load peak HE16-17 est 74-76 GW — do NOT discharge. |
| 17 | Idle-AS | 0 | — | 200.0 | 200.0 | NonSpin 30 MW. No gen offer. Pre-cliff — hold SoC for HE19-20. |
| 18 | Idle-AS | 0 | — | 200.0 | 200.0 | NonSpin 30 MW. No gen offer. Solar declining — hold SoC. |
| 19 | **Discharge DA** | **+50** | **≥$70/MWh** | 200.0 | 145.7 | Solar cliff onset. 50 MW (limited — preserve SoC for HE20 max). SoC: -54.3 MWh. Zero AS. |
| 20 | **Discharge DA** | **+100** | **≥$85/MWh** | 145.7 | 37.0 | PEAK HOUR. Full 100 MW. SoC: -108.7 MWh. 37 MWh remaining → 34 MW headroom for HE21. Zero AS. |
| 21 | RT Option | +34 (cond.) | RT ≥$55 trigger | 37.0 | 0 | If RT HE21 ≥$55/MWh: deploy 37 MWh × 0.92 = 34 MW, SoC → 0. If RT <$55: idle, SoC = 37. Zero DA commitment. |
| 22 | Idle-AS | 0 | — | 37.0 | 37.0 | NonSpin 10 MW (cancel if HE21 triggered, SoC=0). |
| 23 | Idle-AS | 0 | — | 37.0 | 37.0 | NonSpin 10 MW. |
| 24 | Idle-AS | 0 | — | 37.0 | 37.0 | NonSpin 10 MW. |

**SOC Accounting (charge efficiency 85%, discharge efficiency 92%):**
- Start: 40.0 MWh (conservative — post-Sep 4 depletion assumed; 3-day gap from last prior)
- HE09: +50 MW × 0.85 = +42.5 MWh → SoC = 82.5 MWh
- HE10: +100 MW × 0.85 = +85.0 MWh → SoC = 167.5 MWh
- HE11: +38 MW × 0.85 = +32.3 MWh → SoC = 199.8 ≈ 200.0 MWh (full)
- HE19: -50 MW / 0.92 = -54.3 MWh → SoC = 145.7 MWh
- HE20: -100 MW / 0.92 = -108.7 MWh → SoC = 37.0 MWh
- HE21 (RT if triggered): -37.0 / 0.92 × 0.92 = max 34 MW for 1h → SoC = 0

---

### RT Adjustment Guidance

| Trigger | Action |
|---|---|
| HE10 DA cleared <30 MW (10:30 CT check) | Scale down: HE19 → 25 MW, HE20 → 75 MW. Cancel NonSpin HE12-18. Avoids RT imbalance from insufficient SoC. |
| HE10 DA price clears negative | BENEFICIAL. No schedule change. Charge cost becomes revenue. Proceed full schedule. |
| HE19 decision: DA price ≥$100 confirmed at bid time | Switch to Stack B: HE19 → 100 MW DA, HE20 → 84 MW DA, no HE21 option. Expected DA energy +$18,170 vs Stack A +$14,345. |
| HE17-18 RT >$100/MWh (real-time signal) | Hold SoC. Do NOT discharge early. DA commitment for HE19-20 is the priority. |
| HE20 RT clearing >$55/MWh | HE21 RT option is triggered by default. Deploy 34 MW from 37 MWh remaining SoC. |
| NonSpin HE12-18 deployment notice | Respond within 10 min. 30 MW × 30 min = 15 MWh from SoC = 200. Reschedule HE19-20 if SoC <190 after deployment. |

**Key execution check (10:30 CT)**: Confirm HE10 DA charge result. If <30 MW cleared, scale down HE19-20 proportionally to avoid RT imbalance risk.

---

### Revenue Estimate

| Revenue Source | Assumption | $ |
|---|---|---|
| DA Energy — HE19 discharge (50 MW) | E[DA] = $87.5/MWh (range $70-105) | +$4,375 |
| DA Energy — HE20 discharge (100 MW) | E[DA] = $112.5/MWh (range $85-140) | +$11,250 |
| DA Energy — HE09 charge (50 MW) | E[DA] = $10/MWh (range $5-15) | -$500 |
| DA Energy — HE10 charge (100 MW) | E[DA] = $4/MWh (range neg to $12) | -$400 |
| DA Energy — HE11 charge (38 MW) | E[DA] = $10/MWh (range $5-18) | -$380 |
| **Net DA Energy** | | **+$14,345** |
| RT HE21 option (34 MW) | P(trigger)=25%, E[RT-cost=$55/MWh] | +$468 |
| **Net RT Energy** | | **+$468** |
| NonSpin HE12-18 (30 MW × 7h) | E[clearing] = $2.5/MW-h (Saturday low est.) | +$525 |
| NonSpin HE22-24 (10 MW × 3h) | E[clearing] = $2.0/MW-h (Saturday low est.) | +$60 |
| **Net AS** | | **+$585** |
| **Total Expected Revenue** | | **+$15,398** |
| **Range** | DEGRADED — 2x wider uncertainty bands | **$7,000 — $32,000** |

vs Sep 2 recommendation target: $25,730 (Sep 5 is ~$10,332 lower — Saturday structural discount vs WDPEAK)
vs Smartbidder benchmark: **N/A (Day 41 unavailable)**
vs 7-day avg: Cannot calculate (benchmark unavailable)

---

### Key Risks

| Risk | Level | Mitigation |
|---|---|---|
| DA charge bid non-execution (6+ consecutive cycles) | CRITICAL | Bid ceiling ≤$25/MWh covers full duck curve range including negative. Confirm ≥30 MW at 10:30 CT. |
| HE20 DA price at low end ($85) | HIGH | Floor ≥$85/MWh still generates $8,500 from HE20 alone. Total still positive. |
| Saturday load deeper discount (-12%) | MEDIUM | NL trough deeper → more likely negative HE10 prices (beneficial). HE20 prices lower (negative offset). Net near-neutral. |
| All data DEGRADED | HIGH | Revenue range $7,000-$32,000 reflects full uncertainty. Operator judgment required at 10:30 CT check. |
| NonSpin not clearing on Saturday | LOW | Market-analyst expected outcome. No impact on energy schedule. |

---

### Alternative Stack B (Conditional)

**Activate if**: At DAM bid submission, any available signal indicates HE19 DA likely $100+/MWh.

**Stack B structure**:
- HE19: 100 MW DA (≥$100/MWh) → SoC: 200 → 91.3 MWh
- HE20: 84 MW DA (exhaust SoC, ≥$85/MWh) → SoC: 91.3 → 0 MWh
- HE21: No RT option (SoC depleted)
- HE22-24: Skip NonSpin (SoC = 0)
- Expected Stack B DA Energy: +$18,170 (at HE19=$100, HE20=$112.5 est)
- Stack B advantage vs Stack A: ~+$3,300 DA, no RT option (-$468), no HE22-24 AS (-$60) → net +$2,772

---

### Self-Feedback from Prior Cycle (Sep 2 Actuals vs Recommendation)

**No Tenaska actuals available for Sep 3-4** (PTP backlog through Sep 4; last available is Sep 2). Cannot directly compare Sep 2-4 recommendations vs actuals this cycle.

**Carried forward from Sep 2 analysis**:
1. DA charge bid ceiling raised (Sep 2: $35/MWh → Sep 5: $25/MWh, appropriate for Saturday lower prices)
2. Zero AS-energy overlap enforced (Aug 31 root cause maintained)
3. ECRS pilot removed vs Sep 2 (Saturday analog insufficient)
4. HE19 reduced from 100 MW (Sep 2) to 50 MW — maximize HE20 MW given Saturday HE20 is the true peak
5. NonSpin significantly reduced (Sep 2: 80+100+30 MW → Sep 5: 0+30+10 MW) — Saturday structural guidance followed

**CRITICAL escalation (Day 41)**: MSAL client_secret renewal urgently needed. 41 consecutive cycles without Smartbidder = no P(DA>RT), no AS clearing validation, no benchmark. Estimated lost optimization: -$3,000 to -$8,000/cycle vs Smartbidder-optimized strategy.

---

*Filed by: bess-optimizer | Authoritative copy: `reports/daily/bess-optimizer/2026-09-05.md`*
*Data sources: FULLY DEGRADED. Sep 4 Enverus/AG2 vintage extrapolation + Saturday seasonal patterns. Yes Energy: ABSENT. Smartbidder: ABSENT Day 41.*
*AS playbook prior: ABSENT. Self-judgment mode.*
*Congestion weight: MINIMUM (congestion-analyst fully degraded — zero real-time sources; analog-only).*
