# GKS BESS — D+1 (2026-09-09) Optimal Revenue Stack [DOWNSTREAM COPY]

> This is a downstream copy for inter-agent handoff. Authoritative record: `reports/daily/bess-optimizer/2026-09-09.md`

**Generated**: 2026-09-08 | **Asset**: GKS_BESS_RN 100 MW / 200 MWh | **Day type**: Wednesday WDPEAK
**Strategy**: Stack A — Duck Curve Charge + WDPEAK AS Hold + Evening Discharge
**Data status**: PARTIAL — Yes Energy BidClose PRODUCTION; Smartbidder ABSENT Day 45+; AS playbook ABSENT

---

## Hourly Schedule (Primary — Stack A)

| HE | Mode | Energy MW | ECRS MW | NonSpin MW | SoC After (MWh) | GKS MCC Est. | Net Load (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | Idle | 0 | 0 | 0 | 40.0 | -$1.8 | 47,761 |
| 02 | Idle | 0 | 0 | 0 | 40.0 | -$1.8 | 45,088 |
| 03 | Idle | 0 | 0 | 0 | 40.0 | -$1.8 | 44,041 |
| 04 | Idle | 0 | 0 | 0 | 40.0 | -$0.7 | 43,831 |
| 05 | Idle | 0 | 0 | 0 | 40.0 | -$0.5 | 44,455 |
| 06 | Idle | 0 | 0 | 0 | 40.0 | -$0.4 | 46,373 |
| 07 | Idle | 0 | 0 | 0 | 40.0 | $0.0 | 49,554 |
| 08 | Idle | 0 | 0 | 0 | 40.0 | $0.0 | 49,824 |
| 09 | Charge DA | -100 | 0 | 0 | 125.0 | -$0.8 | 40,503 |
| 10 | Charge DA | -88 | 0 | 0 | 199.8 | -$0.8 | 32,117 |
| 11 | AS | 0 | 40 | 60 | 200.0 | -$0.7 | 33,944 |
| 12 | AS | 0 | 40 | 60 | 200.0 | -$0.7 | 38,929 |
| 13 | AS | 0 | 40 | 60 | 200.0 | -$0.2 | 44,103 |
| 14 | AS | 0 | 40 | 60 | 200.0 | -$0.1 | 49,271 |
| 15 | AS | 0 | 40 | 60 | 200.0 | +$0.1 | 51,970 |
| 16 | AS | 0 | 40 | 60 | 200.0 | +$0.2 | 53,361 |
| 17 | AS | 0 | 40 | 60 | 200.0 | +$0.3 | 54,565 |
| 18 | AS | 0 | 40 | 60 | 200.0 | +$0.3 | 56,050 |
| 19 | Discharge DA | +84 | 0 | 0 | 108.7 | +$0.3 | 62,541 |
| 20 | Discharge DA | +100 | 0 | 0 | 0.0 | +$0.3 | 69,072 |
| 21 | Idle | 0 | 0 | 0 | 0.0 | +$0.3 | 66,992 |
| 22 | Idle | 0 | 0 | 0 | 0.0 | -$0.5 | 62,614 |
| 23 | Idle | 0 | 0 | 0 | 0.0 | -$0.5 | 58,130 |
| 24 | Idle | 0 | 0 | 0 | 0.0 | -$0.4 | 53,916 |

Note: RRS, RegUp, RegDown = 0 for all hours. Starting SoC = 40 MWh (unverified assumption).

---

## Revenue Summary

| Category | Range | Central Est. |
|---|---|---|
| DA Energy (net) | +$11,340 to +$29,844 | ~$17,000 |
| AS (NonSpin + ECRS) | +$3,360 to +$10,400 | ~$5,700 |
| **Total** | **+$14,700 to +$40,244** | **~$22,000** |

Confidence: LOW — Smartbidder ABSENT Day 45+; structural estimates only.

---

## Top / Bottom Hours

- **Top 2 discharge**: HE20 (NL 69,072 MW, solar 1,699 MW — peak scarcity), HE19 (NL 62,541 MW, solar 12,067 MW)
- **Bottom 2 charge**: HE10 (NL 32,117 MW — duck curve nadir), HE09 (NL 40,503 MW — pre-trough)
- **AS window**: HE11-18 (battery full, 8.5 GW cap-out, WDPEAK)

## Alternative (Stack B)

Activate if intraday EEA notice or wind underperformance ≥1 GW before HE18:
- HE18: +50 MW discharge | HE19: +100 MW | HE20: +34 MW (exhaust SoC)
- AS: 30 MW NonSpin only HE11-17 (reduced from full 100 MW)

## Key Risks

1. DA charge bid non-execution HE09-10 → limits discharge to 37 MWh total
2. AS non-clearing or partial clearing → -$2,000 to -$5,000 vs central
3. HE20 price at low end ($60-80/MWh) → total revenue $12,000-$14,000

*Filed by: bess-optimizer | 2026-09-08 | Full detail: `reports/daily/bess-optimizer/2026-09-09.md`*
