# GKS BESS D+1 Revenue Stack — 2026-09-13

**DATA STATUS:** Partial (Market view: YES | Congestion: YES | Smartbidder: NO | AS playbook: NO)
**Generated:** 2026-09-12 | **Flowday:** 2026-09-13 (Sunday WEPEAK)
**Asset:** GKS_BESS_RN | 100 MW / 200 MWh | GR_WEST zone
**SoC 가정:** 0 MWh (day-start empty). 전일 실제 잔여 SoC와 다를 경우 HE01-02 약충전 구간 조정 필요.

---

## 전략 요약

**Primary Stack: Stack C — Energy Arbitrage + AS Mix**

당일 시장 구조는 단일 강한 가격 구배(midday solar trough → evening ramp spike)를 제공한다. Smartbidder 정량 가격 없이도 방향이 명확하므로 Stack C(에너지 차익 + AS 혼합)를 Primary로 선택. AS-heavy(Stack A)는 풍력 상방 편차 발생 시 대안.

| 신호 | 값 | 방향 |
|---|---|---|
| Duck curve trough (HE10) | NL 22,188 MW — SEVERE tier | 충전 최적 |
| GKS MCC HE09-13 | E[-$3.5 ~ -$5.5/MWh] | GKS 가격 허브보다 낮음 → 충전 프리미엄 |
| Evening ramp HE18→HE20 | NL +18,011 MW in 2h | RT spike 위험 집중 → 방전 핵심 |
| Outage | 10,508 MW avg (+2.2 GW vs 전일) | Reserve 타이트, ramp 가스 유닛 의존도 높음 |
| 풍력 (전일 대비) | -3,483 MW (-18%) | 저녁 공급 여유 감소 → spike 강화 |
| GKS MCC HE19-20 | E[-$0.5 ~ +$0.5/MWh] (미미) | 방전 시 노드 페널티 거의 없음 |

**에너지 사이클**: 1 사이클 (HE09-10 충전 → HE19-20 방전)
**AS 창**: HE11-18 (Full SoC 구간) 집중, 야간 Non-spin 보조

---

## 시간별 스케줄

| HE | 모드 | Energy MW | SoC 변화(MWh) | RRS | ECRS | NonSpin | RegUp | RegDn | 근거 |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 약충전 | -20 | 0 → 17 | 0 | 0 | 80 | 0 | 0 | SoC 최소 확보, Non-spin 수익. 풍력 22.5 GW 강세, 가격 최저 구간. |
| 02 | 약충전 | -20 | 17 → 34 | 0 | 0 | 80 | 0 | 0 | 동일. WEST_TO_NORTH_345 SCI 0.440 — 야간 GKS 가격 하방 압력 추가. |
| 03 | 대기/AS | 0 | 34 → 34 | 20 | 0 | 60 | 0 | 20 | SoC 34 MWh로 RRS 소량 가능. 풍력 SCI 0.416 MEDIUM. |
| 04 | 대기/AS | 0 | 34 → 34 | 20 | 0 | 60 | 0 | 20 | 동일. 가격 저. |
| 05 | 대기/AS | 0 | 34 → 34 | 20 | 0 | 60 | 0 | 20 | WEST_TO_NORTH SCI 0.356 — 5h MEDIUM 블록 마지막 시간. |
| 06 | 대기/AS | 0 | 34 → 34 | 20 | 0 | 60 | 0 | 20 | SCI 0.328 LOW 전환. 야간 혼잡 완화. |
| 07 | 대기/AS | 0 | 34 → 34 | 20 | 0 | 60 | 0 | 20 | 태양광 HE09 급등 전 대기. |
| 08 | 대기/AS | 0 | 34 → 34 | 20 | 0 | 60 | 0 | 20 | 순부하 39,957 MW — 아직 고점 아님. 가격 저-중. |
| 09 | 충전(주) | -100 | 34 → 119 | 0 | 0 | 0 | 0 | 0 | Duck curve 진입. 태양광 13,547 MW → 26,285 MW 구간. 충전 개시. |
| 10 | 충전(주) | -95 | 119 → 200 | 0 | 0 | 0 | 0 | 0 | PRIMARY 충전: NL trough 22,188 MW. GKS MCC -$3.5~-$5.5/MWh. GKS 가격 허브 최대 할인. |
| 11 | 대기/AS | 0 | 200 → 200 | 30 | 40 | 0 | 30 | 0 | Full SoC 달성. RRS+ECRS+RegUp 개시. 태양광 29,976 MW 고원 유지. |
| 12 | 대기/AS | 0 | 200 → 200 | 40 | 30 | 0 | 30 | 0 | 태양광 정점 31,140 MW. AS 수익 집중. 에너지 방전 보류(가격 아직 저). |
| 13 | 대기/AS | 0 | 200 → 200 | 40 | 30 | 0 | 30 | 0 | 태양광 31,040 MW 지속 고원. 가격 소폭 상승 시작. |
| 14 | 대기/AS | 0 | 200 → 200 | 40 | 30 | 0 | 30 | 0 | 순부하 점진 상승. Pre-ramp AS 프리미엄 형성 시작. |
| 15 | 대기/AS | 0 | 200 → 200 | 40 | 30 | 0 | 30 | 0 | 부하 82,303 MW. 태양광 30,973 MW 유지. 가격 중간. |
| 16 | 대기/AS | 0 | 200 → 200 | 40 | 30 | 0 | 30 | 0 | 방전 전 최대 AS 수익 구간. RegUp 유지. |
| 17 | 대기/AS | 0 | 200 → 200 | 50 | 50 | 0 | 0 | 0 | 부하 피크 84,723 MW. 태양광 29,447 MW → 일몰 시작. 방전 준비. RRS+ECRS 최대. |
| 18 | 대기/AS | 0 | 200 → 200 | 50 | 50 | 0 | 0 | 0 | Ramp 시작(NL 40,725 MW). 에너지 보존: HE19-20 RT spike 포착 위해 Full SoC 유지. |
| 19 | 방전(주) | +100 | 200 → 100 | 0 | 0 | 0 | 0 | 0 | CORE: NL +9,371 MW 단일 시간. RT spike 최고 확률. 방전 100 MW. |
| 20 | 방전(주) | +100 | 100 → 0 | 0 | 0 | 0 | 0 | 0 | NL 58,736 MW (당일 최고). 지속 방전. 아웃티지 9,964 MW 잔존. |
| 21 | 대기/AS | 0 | 0 → 0 | 0 | 0 | 50 | 0 | 50 | 배터리 소진. Non-spin + RegDn만 가능. 풍력 반등 19,818 MW. |
| 22 | 대기/AS | 0 | 0 → 0 | 0 | 0 | 50 | 0 | 50 | WEST_TO_NORTH SCI 0.414 MEDIUM 재진입. Non-spin 유지. |
| 23 | 대기/AS | 0 | 0 → 0 | 0 | 0 | 50 | 0 | 50 | SCI 0.424 MEDIUM. 풍력 21,485 MW 강세. 가격 점진 하락. |
| 24 | 대기/AS | 0 | 0 → 0 | 0 | 0 | 50 | 0 | 50 | D+2 continuity 발동 (SCI 0.424 > 0.350). 2026-09-14 HE01 모니터링. |

**SoC 계산 기준**: 충전 효율 ~85% (RTE 85%, 대칭 가정). 충전 -100 MW × 1h = +85 MWh stored. 방전 +100 MW × 1h = -100 MWh from stored. HE10 -95 MW → +81 MWh → 119+81=200 MWh (cap).

---

## DA-RT Spread 전략

**에너지 — 충전 (HE09-10):**
- 전략: DA 위주
- 근거: 정량 가격 데이터 없어 RT 음전력 가능성 불확실. DA 낮은 가격 lock-in이 더 안전. midday spread(DA-RT) 양(+) 방향 예상(태양광 잉여 시 RT가 DA보다 낮을 가능성) → RT가 더 싸지만 확인 불가. 보수적으로 DA 낙찰 우선 + RT residual exposure 수용.

**에너지 — 방전 (HE19-20):**
- 전략: RT 위주
- 근거: market-analyst → "spread(DA-RT) 음(-), P(RT>DA) 높음 → RT 방전 시그널." Evening ramp 스파이크는 RT에서만 포착 가능. DA는 위험 헤지 최소 물량만 제출(예: 20-30 MW DA, 나머지 RT 잔류).

**AS 상품:**
- 전략: DA 전량 (Smartbidder RT AS 가격 예측 불가 → 확실성 우선)
- RRS, ECRS, NonSpin: DA 전량 제출
- Non-spin HE21-24: DA + RT 일부 잔류 허용

---

## GKS 노드 MCC 효과 요약

| 구간 | E[MCC, $/MWh] | 영향 | 결론 |
|---|---|---|---|
| 충전 HE09-13 | -$3.5 ~ -$5.5 | GKS 가격 = 허브 - $3.5~$5.5 → 충전 비용 추가 절감 | 충전 수익성 강화. GKS 위치가 Duck curve 시 유리. |
| 야간 HE01-05 | -$1.5 ~ -$2.5 | 약한 추가 하방 | 야간 약충전 비용 소폭 감소. |
| 방전 HE19-20 | -$0.5 ~ +$0.5 | 거의 중립 | 방전 페널티 없음. GKS 가격 ≈ 허브 가격. |
| 야간 HE21-24 | -$0.5 ~ +$0.5 | 미미 | AS 수익에 영향 없음 수준. |

---

## 예상 Revenue Stack

| 상품 | E[수익] 방향 | 범위 추정 (Smartbidder 없는 넓은 구간) | 비고 |
|---|---|---|---|
| Energy 방전 수익 | 최대 레버 | 170 MWh × $80-$150/MWh = $13,600-$25,500 | 85% RTE 적용. HE19-20 RT spike 강도 의존. |
| Energy 충전 비용 | 최소화 | -$0 ~ -$1,000 (GKS MCC 음수 시 net 이득 가능) | HE10 GKS 가격 0 근접 또는 음수 가능. |
| RRS | 중간 | 40-50 MW × 8h × $5-$10/MW·h = $1,600-$4,000 | HE11-18 구간. 일요일 프리미엄 할인 적용. |
| ECRS | 중간 | 30-50 MW × 8h × $3-$7/MW·h = $720-$2,800 | 동일 구간. |
| RegUp | 소 | 30 MW × 6h × $3-$6/MW·h = $540-$1,080 | HE11-16. 변동성 큼. |
| Non-spin | 소 | 60-80 MW × 12h × $2-$5/MW·h = $1,440-$4,800 | HE01-08, HE21-24. |
| RegDn | 소 | 20-50 MW × 12h × $1-$3/MW·h = $240-$1,800 | 야간/야간 후 구간. |
| **Total E[Revenue]** | **Stack C** | **$17,600 ~ $38,980** | Smartbidder 복구 전 추정. 불확실성 매우 높음. 중앙값 ~$28,000 참고치. |

**vs Smartbidder benchmark**: 미산출 (가격 데이터 없음)
**vs 7-day moving avg**: 미산출

---

## 리스크 / 주의사항

1. **Smartbidder 가격 데이터 부재 (최고 우선순위)**: 모든 수익 수치는 방향성 추정. 실제 DA 낙찰 전 Smartbidder CLIENT_SECRET 갱신 후 정량 재검토 강력 권장. Ascend rep 긴급 연락.

2. **Evening RT spike 미발현 리스크**: 풍력 forecast 상방 편차(GR_WEST HE19 실측 >10,000 MW) 또는 아웃티지 조기 복귀 → HE19-20 RT spike 약화. Stack A(AS-heavy) 전환 조건: 실측 풍력이 STWPF forecast 대비 +1 GW 이상.

3. **Duck curve 강도 변동**: 실제 태양광 +5% 초과 시 HE10 GKS 가격 음전력 심화 → 충전 비용 이득 추가. 반대로 구름 발생 시 충전 윈도우 가치 축소 (덜 최적화되지만 에너지 수익 핵심은 방전에 있으므로 중요도 2순위).

4. **GKS 노드 혼잡 (야간)**: WEST_TO_NORTH_345 HE01-05 P(binding) 10-20% → 야간 GKS 가격 추가 하방. 야간 Non-spin 수익 소폭 영향(GKS 가격 기반 AS clearing 적용 시). Stage 0 불확실성 ±8-12 ppt 내재.

5. **SoC 시작점**: 전일 실제 잔여 SoC > 0이면 HE01-02 약충전 생략하고 바로 AS 운용 가능. Tenaska 실시간 SoC 데이터로 확인 필요.

6. **D+2 Continuity (2026-09-14 HE01)**: HE24 SCI 0.424 > 0.350 → 내일 야간 혼잡 연장 가능성. 2026-09-14 스케줄에 반영 요청 (congestion-analyst 업데이트 확인).

---

## Alternative Stack A (AS-Heavy, 조건부)

**발동 조건:** 아래 중 하나 이상 충족 시
- 실측 GR_WEST 풍력 HE19-20 > 10,500 MW (STWPF 대비 +1.7 GW 이상)
- HE18 RT 가격 < $80/MWh (spike 강도 약함 확인)
- 아웃티지 HE19 이전 예상보다 빠른 복귀 (NL 실측 < 47,000 MW in HE19)

**AS-Heavy 전환 스케줄:**
- HE19-20 방전 취소 또는 50 MW로 축소
- HE11-20 전 구간: RRS 50 MW + ECRS 50 MW (Full AS)
- 에너지 방전 최소화 → SoC 일부 다음날 이월
- E[Revenue] 하락 수용하되 spike 미발현 시 손실 제한

---

*데이터 기준: Yes Energy DAM Bidclose vintage (2026-09-12 fetch, 실제 데이터). Smartbidder CLIENT_SECRET 만료로 미가용. AS playbook (recommend_as_position.py) 파일 없음. 가격 수치 없는 방향성 판단. Congestion Stage 0 provisional (단일 소스). Spread 부호: DA-RT, 양수 = short DA / long RT signal.*
