# GKS BESS Schedule — D+1 (2026-06-04) [Downstream Copy]

**Source**: reports/daily/bess-optimizer/2026-06-04.md
**Generated**: 2026-06-03 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Strategy**: Stack A — Solar-Trough Charge (HE09-11) + Non-Spin Bridge (HE12-18) + 2-Hour DA Energy Discharge (HE20-21)

---

## Hourly Schedule Summary

| HE | Mode | DA_MW | NonSpin_MW | SOC_end_MWh | DA_Price | Est_Rev_$ |
|----|------|-------|------------|-------------|----------|-----------|
| 01 | Idle | 0 | 0 | 0.0 | 28.60 | 0 |
| 02 | Idle | 0 | 0 | 0.0 | 28.00 | 0 |
| 03 | Idle | 0 | 0 | 0.0 | 27.50 | 0 |
| 04 | Idle | 0 | 0 | 0.0 | 27.00 | 0 |
| 05 | Idle | 0 | 0 | 0.0 | 26.50 | 0 |
| 06 | Idle | 0 | 0 | 0.0 | 27.00 | 0 |
| 07 | Idle | 0 | 0 | 0.0 | 30.00 | 0 |
| 08 | Idle | 0 | 0 | 0.0 | 25.10 | 0 |
| 09 | Charge | -100 | 0 | 85.0 | 24.70 | -2,470 |
| 10 | Charge | -100 | 0 | 170.0 | 24.13 | -2,413 |
| 11 | Charge | -35 | 0 | 199.8 | 26.10 | -914 |
| 12 | AS-Bridge | 0 | 50 | 199.8 | 27.30 | +48 |
| 13 | AS-Bridge | 0 | 50 | 199.8 | 30.60 | +19 |
| 14 | AS-Bridge | 0 | 50 | 199.8 | 32.00 | +28 |
| 15 | AS-Bridge | 0 | 50 | 199.8 | 33.00 | +38 |
| 16 | AS-Bridge | 0 | 50 | 199.8 | 33.50 | +42 |
| 17 | AS-Bridge | 0 | 50 | 199.8 | 34.20 | +45 |
| 18 | AS-Bridge | 0 | 50 | 199.8 | 38.40 | +75 |
| 19 | Hold | 0 | 0 | 199.8 | 38.38 | 0 |
| 20 | Discharge-DA | +100 | 0 | 99.8 | 47.31 | +4,731 |
| 21 | Discharge-DA | +100 | 0 | 0.0 | 48.62 | +4,862 |
| 22 | Idle | 0 | 0 | 0.0 | 44.87 | 0 |
| 23 | Idle | 0 | 0 | 0.0 | 35.00 | 0 |
| 24 | Idle | 0 | 0 | 0.0 | 29.97 | 0 |

## Revenue Summary

| Component | Amount |
|-----------|--------|
| Charge cost (HE09-11) | -$5,797 |
| DA Energy discharge (HE20-21, 200 MWh) | +$9,593 |
| Non-Spin AS bridge (HE12-18, 50 MW, net 25% drag) | +$210 |
| **Total Base Case** | **+$4,006** |
| Low case (0.80x Smartbidder haircut) | +$2,500 |
| High case (HOUSTON_IMPORT congestion, RT upside) | +$6,500 |
| RT Energy Upside (conditional) | +$1,500 to +$3,000 |

## Key Parameters

- Charge window: HE09 $24.70, HE10 $24.13, HE11 $26.10 (avg $24.47/MWh)
- Discharge window: HE20 $47.31, HE21 $48.62 (avg $47.97/MWh)
- Spread: $47.97 − $24.47 = +$23.50/MWh gross arb
- Top 2 hours: HE21 ($48.62), HE20 ($47.31)
- Bottom 2 hours: HE10 ($24.13), HE09 ($24.70)
- RT spike hours: HE21 P(DA>RT)=67%, HE20 P(DA>RT)=65%
- Non-Spin AS concentrations: HE22 $12.74, HE21 $11.93, HE23 $11.47 (all forfeited — SoC=0 post-discharge)
- ECRS: HE23 $6.07 (forfeited — SoC=0)

## Trigger Conditions for Alternative Stacks

- **Stack B** (include HE19): If DAM confirms HE19 > $44/MWh, or intraday RT at HE16 > $40/MWh
- **Stack C** (partial discharge + post-discharge AS): If HOUSTON_IMPORT confirmed binding by HE18 (RT hub > DA hub by > $10/MWh)

## Data Provenance

- Data status: PRODUCTION (Yes Energy, Enverus, AG2, Smartbidder — all pre-DAM vintage)
- SoC start assumed: 0 MWh (verify Tenaska HSL before 10:00 CT)
- AS Playbook: MISSING — self-judgment applied
- Calibration: 0.80x Smartbidder haircut applied in low case; 25% RT AS drag throughout

*bess-optimizer downstream copy | Flowday 2026-06-04 | Source: reports/daily/bess-optimizer/2026-06-04.md*
