# GKS BESS Schedule — 2026-06-08 (Downstream Copy)

**Source**: reports/daily/bess-optimizer/2026-06-08.md
**Issued**: 2026-06-07 07:30 CT
**Strategy**: Stack C — Midday Solar-Trough Charge HE09-10 + AS Bridge + 2-Hour DA Discharge HE19-20
**Base Revenue**: $3,954 | Expected (MCC-weighted): $4,704

---

## Hourly Schedule (MW, positive = discharge, negative = charge)

| HE | Energy MW | RRS MW | ECRS MW | NonSpin MW | RegDown MW | SOC End (MWh) |
|----|-----------|--------|---------|------------|------------|----------------|
| 01 | 0 | 20 | 0 | 50 | 0 | 100 |
| 02 | 0 | 20 | 0 | 50 | 0 | 100 |
| 03 | 0 | 20 | 0 | 50 | 0 | 100 |
| 04 | 0 | 20 | 0 | 50 | 0 | 100 |
| 05 | 0 | 20 | 0 | 50 | 0 | 100 |
| 06 | 0 | 20 | 0 | 50 | 0 | 100 |
| 07 | 0 | 20 | 0 | 50 | 0 | 100 |
| 08 | 0 | 20 | 0 | 50 | 0 | 100 |
| 09 | -100 | 0 | 0 | 0 | 0 | 190 |
| 10 | -9 | 0 | 0 | 0 | 30 | 200 |
| 11 | 0 | 0 | 20 | 80 | 0 | 200 |
| 12 | 0 | 0 | 20 | 80 | 0 | 200 |
| 13 | 0 | 0 | 20 | 80 | 0 | 200 |
| 14 | 0 | 0 | 20 | 80 | 0 | 200 |
| 15 | 0 | 0 | 20 | 80 | 0 | 200 |
| 16 | 0 | 0 | 20 | 80 | 0 | 200 |
| 17 | 0 | 0 | 20 | 80 | 0 | 200 |
| 18 | 0 | 0 | 20 | 80 | 0 | 200 |
| 19 | +100 | 0 | 0 | 0 | 0 | 91.5 |
| 20 | +66 | 0 | 0 | 0 | 0 | 20.0 |
| 21 | 0 | 0 | 0 | 0 | 0 | 20.0 |
| 22 | 0 | 0 | 0 | 0 | 0 | 20.0 |
| 23 | 0 | 0 | 0 | 0 | 0 | 20.0 |
| 24 | 0 | 0 | 0 | 0 | 0 | 20.0 |

**Key constraints:**
- SOC_MIN: 20 MWh (enforced at HE20 end)
- SOC_MAX: 200 MWh (reached end of HE10)
- Max charge/discharge: 100 MW
- Round-trip efficiency: 85% (eta_per_side = 0.9220)

**Alternative trigger (Stack B):** If DAM HE21 >= $38 AND HE19 <= $32 at ~10:15 CT — shift discharge to HE20-21, hold HE19 with 30 MW NonSpin.

*Full rationale: reports/daily/bess-optimizer/2026-06-08.md*
