# GKS BESS Schedule — D+1 (2026-07-12) [Downstream Copy]

**Source**: bess-optimizer | **Issued**: 2026-07-11 CT
**Full report**: `reports/daily/bess-optimizer/2026-07-12.md`
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh | South/Houston zone
**SoC Init**: 100 MWh (DEGRADED — Rule 7 default; Tenaska T+2 for 7/11 due 2026-07-13)
**Strategy**: Duck-curve energy arbitrage + late-night NS scarcity capture

---

## Hourly Dispatch Schedule

| HE | Mode | Energy MW (grid) | NS MW | RegUp MW | RRS MW | ECRS MW | SoC End MWh | GKS Eff Price ($/MWh) |
|---|---|---|---|---|---|---|---|---|
| 01 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 02 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 03 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 04 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 05 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 06 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 07 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 08 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 09 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 100 | — |
| 10 | DA CHARGE | -100 | 0 | 0 | 0 | 0 | 193 | $17.89 (buy) |
| 11 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 12 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 13 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 14 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 15 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 16 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 17 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 18 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 19 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 20 | HOLD | 0 | 70 | 0 | 0 | 0 | 193 | — |
| 21 | DA DISCHARGE | +100 | 0 | 0 | 0 | 0 | 86 | $44.28 (sell) |
| 22 | DA DISCHARGE | +62 | 0 | 38 | 0 | 0 | 20 | $43.54 (sell) |
| 23 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 20 | — |
| 24 | AS-ONLY | 0 | 70 | 0 | 0 | 0 | 20 | — |

**Terminal SoC**: 20 MWh (hard floor)

---

## DA Bid Parameters

| Product | HE | MW | Price Ceiling/Floor |
|---|---|---|---|
| DA Energy BUY | 10 | 100 | ≤ $22.00/MWh (GKS node) |
| DA Energy SELL | 21 | 100 | ≥ $40.00/MWh (GKS node) |
| DA Energy SELL | 22 | 62 | ≥ $38.00/MWh (GKS node) |
| Non-Spin DA | 01-09, 11-20, 23-24 | 70 | Market |
| RegUp DA | 22 | 38 | Market |

---

## Revenue Snapshot

| Component | USD |
|---|---|
| DA Energy Net (×0.80 Rule 2) | +$3,913 |
| NonSpin HE01-20 (19h) | +$1,634 |
| RegUp HE22 | +$123 |
| NonSpin HE23-24 (scarcity) | +$1,494 |
| **Total Base Case** | **~$7,164** |
| Conservative Floor | $4,500–$5,500 |
| Upside (ORDC scenario) | $8,500–$12,000 |

---

## Key Flags for Downstream Agents

- **Rule 3 HIGH trigger**: NS $9.89 (HE22), $13.68 (HE23), $7.66 (HE24). Notify dart-virtual-trader to reduce INC virtual at HE21-24 to 50% of standard size per Rule 3 scarcity correlation protocol.
- **HOUSTON_IMPORT MEDIUM-HIGH (30-45%)**: If RT at GKS exceeds $55/MWh at HE20 close, consider Stack B (see full report §9) — reduce HE21 DA sell to 50 MW and capture RT optionality.
- **SoC Init DEGRADED**: 100 MWh assumed. If Tenaska confirms actual 7/11 terminal SoC ≠ 20 MWh when T+2 arrives (2026-07-13), bess-optimizer to recalculate on intraday basis.
- **UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch risk open since W23. Base-case does not reflect Rule 8 drag in the $7,164 figure.
