# GKS BESS — D+1 Schedule Summary (Downstream Use)
**Flowday**: 2026-07-28 (Tuesday) | **Asset**: GKS_BESS_RN 100 MW / 200 MWh
**Issued**: 2026-07-27 CT | **Data status**: ALL DEGRADED
**Full report**: `reports/daily/bess-stack/2026-07-28.md`

> DEGRADED WARNING: All values are direction and range estimates only. No Smartbidder, no Yes Energy, no Tenaska. Uncertainty 3-4x wider than normal. Do not use point estimates for position sizing.

---

## Hourly Schedule

| HE | CT | Action | Energy MW | NS MW | SoC End MWh |
|----|----|--------|----------:|------:|------------:|
| HE01-08 | 00-08 | Idle + Light NS | 0 | 20 | 30 |
| HE09 | 08-09 | Idle | 0 | 0 | 30 |
| **HE10** | **09-10** | **Charge DA** | **-100** | 0 | **115** |
| **HE11** | **10-11** | **Charge DA** | **-100** | 0 | **200** |
| HE12-18 | 11-18 | Hold + NS | 0 | 80 | 200 |
| HE19 | 18-19 | Standby | 0 | 0 | 200 |
| **HE20** | **19-20** | **Discharge DA** | **+100** | 0 | **100** |
| **HE21** | **20-21** | **Discharge DA** | **+100** | 0 | **0** |
| HE22-24 | 21-00 | Idle (SoC=0) | 0 | 0 | 0 |

**Terminal SoC**: 0 MWh

---

## Key Parameters

| Parameter | Value | Basis |
|-----------|-------|-------|
| SoC start | 30 MWh | DEGRADED Override 1 (Tenaska unavailable) |
| Charge window | HE10-11 (DA) | Solar belly; est. $8-20/MWh |
| Discharge window | HE20-21 (DA) | Evening ramp; est. $70-120+/MWh |
| Primary strategy | Stack A: DA Energy Arbitrage | WDPEAK heuristic; strong spread estimate |
| NS product | 20 MW (HE01-08), 80 MW (HE12-18) | SoC-limited overnight; hold-window midday |
| All other AS | 0 MW | ECRS/RRS/RegUp/RegDown excluded per standing rules |
| DA charge floor | ≤ $20/MWh HE10, ≤ $22/MWh HE11 | If DA > floor, defer to HE12 contingency |
| DA discharge floor | ≥ $60/MWh HE20-21 | Below floor: Stack B trigger |

---

## Revenue Estimate (DEGRADED Ranges)

| Component | Low | High | Central |
|-----------|-----|------|---------|
| DA Energy net (after 0.80x haircut) | +$9,600 | +$15,600 | +$12,400 |
| Non-Spin AS (HE01-08 + HE12-18) | +$600 | +$1,640 | +$1,120 |
| **Total** | **+$10,200** | **+$17,240** | **~$13,500** |

---

## Stack B Alternative (Conditional Trigger)

Apply Stack B if **any one** condition is met:
1. Intraday wind STPF at HE17 shows ERCOT total wind >= 20,000 MW
2. DA HE20 clears below $60/MWh
3. DA HE21 clears below $60/MWh

Stack B action: Reduce HE20-21 discharge to 70 MW each; hold 30 MWh SoC; offer 30 MW RT optionality at HE21 + 30 MW NS at HE22. Expected revenue Stack B: $11,000-$16,000.

---

## Downstream Signals

| Agent | Signal |
|-------|--------|
| dart-virtual-trader | HE20-21 DA-RT spread direction: DA dominant (WDPEAK). Est. spread +$40-70/MWh. SOUTH_HOUSTON_IMPORT P=28-48% partially priced in DA. Rule 3 NOT triggered (NS < $8/MW-hr estimated). |
| congestion-analyst | SOUTH_HOUSTON_IMPORT P=28-48% HE19-22; GKS MCC uncond. +$1.5-3.5/MWh at discharge window. Jul 26-28 binding validation overdue. |
| pnl-manager | T+2 settlement Jul 28 expected ~Jul 30. Priority: Jul 20-22 backlogs still outstanding. Request HE-level GKS LMP + NS clearing breakdown. |

---

*bess-optimizer | shared/data/forecasts/bess-schedule/2026-07-28.md*
*All values DEGRADED — range/direction only. Full reasoning: reports/daily/bess-stack/2026-07-28.md*
