# GKS BESS — D+1 (2026-08-11) Optimal Revenue Stack

**발행**: 2026-08-10 07:30 CT | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Data status**: YES_ENERGY=PRODUCTION | SMARTBIDDER=DEGRADED (Day 16) | AS_PLAYBOOK=ABSENT
**Stack**: A (Primary) | Stack B: HE19 RT contingency (조건부)
**Approved price mode**: QUALITATIVE — 08/04 + 08/08 Tenaska actuals + net-load interpolation. NOT executable as submitted bids without Smartbidder quantitative price distribution.

---

## Structural Context — Aug 11 Regime Change

Aug 11 marks the first negative-price duck floor of the entire heat event series. NL HE10 = 19,981 MW (new event record; -6,496 MW below 08/10) creates a **bidirectional revenue event**: the BESS earns money on BOTH the charge side (grid pays us to consume at negative DA prices) AND the discharge side (evening ramp). This is structurally different from every prior cycle in Aug 2026 where charging was always a cost.

**Revenue structure comparison:**

| Item | Aug 10 | Aug 11 | Delta |
|---|---|---|---|
| Charge cost/revenue | -$2,314 (cost) | +$4,100 (revenue) | +$6,414 |
| Discharge revenue | +$7,225 | +$6,850 | -$375 |
| AS revenue | +$2,103 | +$2,153 | +$50 |
| **P50 Total** | **$7,014** | **$13,100** | **+$6,086 (+87%)** |

---

## Recommendation (Primary — Stack A)

| HE | Mode | DA_MW | NS_MW | ECRS_MW | SoC_end (MWh) | Hub DA Est. | GKS Node Est. | Expected $/h |
|---|---|---|---|---|---|---|---|---|
| 01 | NS_HOLD | 0 | 75 | 0 | 10 | $13-22 | ~$7-16 | $105 |
| 02 | NS_HOLD | 0 | 75 | 0 | 10 | $12-20 | ~$6-14 | $105 |
| 03 | NS_HOLD | 0 | 75 | 0 | 10 | $11-19 | ~$5-13 | $105 |
| 04 | NS_HOLD | 0 | 75 | 0 | 10 | $11-18 | ~$5-12 | $105 |
| 05 | NS_HOLD | 0 | 75 | 0 | 10 | $11-18 | ~$5-12 | $105 |
| 06 | NS_HOLD | 0 | 75 | 0 | 10 | $12-20 | ~$6-14 | $105 |
| 07 | NS_HOLD | 0 | 75 | 0 | 10 | $13-21 | ~$7-15 | $105 |
| 08 | NS_HOLD | 0 | 75 | 0 | 10 | $8-15 | ~$3-11 | $105 |
| 09 | NS_HOLD | 0 | 75 | 0 | 10 | $0-8 | ~$-3 to $5 | $105 |
| **10** | **DA_CHARGE** | **-100** | **75** | **0** | **95** | **$-10 to $-20** | **~$-22** | **+$2,200 (earn)** |
| **11** | **DA_CHARGE** | **-100** | **75** | **0** | **180** | **$-8 to $-18** | **~$-19** | **+$1,900 (earn)** |
| 12 | DA_CHARGE_TOPOFF | -24 | 75 | 0 | 200 | $-2 to $8 | ~$0 | +$0 |
| 13 | NS_HOLD | 0 | 75 | 0 | 200 | $3-12 | ~$0 | $105 |
| 14 | NS_HOLD | 0 | 75 | 0 | 200 | $8-18 | ~$0 | $105 |
| 15 | NS_HOLD | 0 | 75 | 0 | 200 | $12-22 | ~$0 | $105 |
| 16 | NS_HOLD | 0 | 75 | 0 | 200 | $15-26 | ~$0 | $105 |
| 17 | NS_HOLD | 0 | 75 | 0 | 200 | $18-32 | ~$0 | $105 |
| 18 | NS_HOLD | 0 | 75 | 0 | 200 | $20-35 | ~$0 | $105 |
| 19 | NS_SOC_HOLD | 0 | 45 | 0 | 200 | $28-48 | ~$28-48 | $63 |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **0** | **91** | **$30-55** | **~$44.5** | **+$4,450** |
| **21** | **DA_DISCHARGE_ECRS** | **+75** | **0** | **25** | **10** | **$20-40** | **~$32** | **+$2,450** |
| 22 | ECRS_HOLD | 0 | 0 | 25 | 10 | $16-28 | — | $50 |
| 23 | ECRS_HOLD | 0 | 0 | 25 | 10 | $13-24 | — | $50 |
| 24 | ECRS_HOLD | 0 | 0 | 25 | 10 | $11-20 | — | $50 |

**DA offer floors**: HE10 buy ≤ -$10/MWh; HE11 buy ≤ -$8/MWh; HE20 sell ≥ $38/MWh; HE21 sell ≥ $30/MWh.

---

## Top / Bottom Hours

**Bottom 2 (충전):**
- **HE10**: NL 19,981 MW (EXTREME). DA est. -$10 to -$20/MWh. GKS node ~-$22/MWh. Earn $2,200 at 100 MW.
- **HE11**: NL 21,375 MW (EXTREME, 2nd consecutive). DA est. -$8 to -$18/MWh. GKS node ~-$19/MWh. Earn $1,900.

**Top 2 (방전):**
- **HE20**: NL 55,325 MW (solar cliff -13,469 MW). SOUTH_HOUSTON Finding 3 primary. GKS ~$44.5/MWh. Revenue $4,450.
- **HE21**: NL 58,656 MW (day peak). SOUTH_HOUSTON tail. GKS ~$32/MWh. Revenue $2,450 (energy + ECRS).

**RT spike watch**: HE20 solar cliff commitment risk (primary). HE19 RT contingency at >$38/MWh (Stack B).

---

## DA-RT Spread Strategy

- **Energy (charge):** DA lock at negative prices. Bid ≤ -$10/MWh (HE10), ≤ -$8/MWh (HE11). Do NOT use $0 default.
- **Energy (discharge):** DA lock. 08/08 actuals DA > RT (+$6-11/MWh). Tuesday WDPEAK commercial structure supports DA dominance. Exception: HE20 RT spike risk if thermal under-commits.
- **RRS**: Not offered (not clearing; 5+ cycle confirmed).
- **ECRS**: DA preferred (SOUTH_HOUSTON MH elevates DA AS prices HE20-22).
- **Spread convention**: spread = DA - RT. Positive = DA expensive = short DA / long RT signal. Currently no quantitative P(DA>RT) (Smartbidder DEGRADED).

---

## Expected Revenue

| Category | P10 | P50 | P90 |
|---|---|---|---|
| Charge HE10-12 (earn) | +$1,800 | **+$4,100** | +$6,420 |
| Discharge HE20-21 | +$4,750 | **+$6,850** | +$9,025 |
| **Energy Total** | **$6,550** | **$10,950** | **$15,445** |
| NS (HE01-19) | $1,674 | $1,953 | $2,232 |
| ECRS (HE21-24) | $170 | $200 | $250 |
| **AS Total** | **$1,844** | **$2,153** | **$2,482** |
| **Grand Total** | **$8,394** | **$13,103** | **$17,927** |

**vs Smartbidder benchmark**: N/A (DEGRADED). **vs Aug 10**: +$6,089 (+87%).
Empirical realization adj: 0.75-0.90 → realistic range $9,800-$11,800.

---

## Risks

1. **Duck floor less negative than base case (HE10 -$5/MWh vs -$15/MWh bear):** P10 ~$8,400. Directional conclusion (negative prices) holds in all scenarios.
2. **HE20 solar cliff RT spike above DA:** -13,469 MW exit is new event extreme; thermal under-commitment possible. Monitor HE19 boundary. Stack B trigger if RT > $38/MWh.
3. **SOUTH_HOUSTON non-binding (50-65% probability):** MCC uplift ($400 at P50) disappears. Dispatch decision unchanged.

---

## Alternative (Stack B — HE19 RT Contingency)

Trigger: RT HE19 > $38/MWh AND SOUTH_HOUSTON binding signal.

| HE | Stack A | Stack B |
|---|---|---|
| 19 | NS_SOC_HOLD, 0 MW | RT_DISCHARGE +50 MW |
| 20 | +100 MW DA (unchanged) | +100 MW DA |
| 21 | +75 MW + ECRS 25 | +34 MW max + ECRS ~66 MW |
| 22-24 | ECRS 25 MW | ECRS 25 MW |

Stack B P50: ~$13,600. Wins clearly if HE19 RT > $45/MWh.

---

**Source**: `reports/daily/bess-schedule/2026-08-11.md` (full detail)
**JSON**: `shared/data/forecasts/bess-optimizer/2026-08-11.json`
**Filed by**: bess-optimizer | 2026-08-10 07:30 CT
