# GKS BESS — D+1 (2026-08-12) Optimal Revenue Stack

**발행**: 2026-08-11 07:30 CT | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Data status**: YES_ENERGY=PRODUCTION | SMARTBIDDER=DEGRADED (Day 17) | AS_PLAYBOOK=ABSENT
**Stack**: A (Primary) | Stack B: HE19 RT contingency (조건부)
**Approved price mode**: QUALITATIVE — 08/04 + 08/08 Tenaska actuals + net-load interpolation + 08/11 negative-price precedent. NOT executable without Smartbidder quantitative price distribution.

---

## Structural Context — Aug 12 vs Aug 11

Aug 12 deepens the post-dome structural shift: duck floor HE10 = 17,060 MW (NEW WDPEAK SERIES RECORD, -2,921 MW vs Aug 11). Hub DA HE10 estimate -$15 to -$35/MWh (vs -$10 to -$20 on Aug 11). Negative-price window widens to HE09-12 (4 hours, vs 3 hours on Aug 11). Evening softens: HE21 = 54,947 MW net load (-3,709 MW vs Aug 11) → DA $15-28/MWh (vs $20-40). Cap-out spike at HE10-12 = 9,042-9,056 MW elevates ECRS value.

**Revenue structure comparison:**

| Item | Aug 11 P50 | Aug 12 P50 | Delta |
|---|---|---|---|
| Charge HE10-12 (earn) | +$4,100 | **+$7,100** | +$3,000 |
| Discharge HE20-21 | +$6,850 | **+$5,200** | -$1,650 |
| ECRS HE12 (cap-out premium) | ~$0 | **+$1,200** | +$1,200 |
| NS | +$2,153 | **+$1,700** | -$453 |
| **P50 Total** | **$13,103** | **~$15,100** | **+$1,997** |

---

## Recommendation (Primary — Stack A)

**Starting SoC**: 10 MWh (08/11 plan terminal). Negative MW = charge (BESS consumes); positive MW = discharge (BESS generates). All times CT (HE = Hour Ending).

| HE | Mode | DA_MW | NS_MW | ECRS_MW | SoC_end (MWh) | Hub DA Est. | GKS Node Est. | Expected $/h |
|---|---|---|---|---|---|---|---|---|
| 01 | NS_HOLD | 0 | 75 | 0 | 10 | $10-18 | ~$-3 to $6 | $105 |
| 02 | NS_HOLD | 0 | 75 | 0 | 10 | $8-16 | ~$-5 to $4 | $105 |
| 03 | NS_HOLD | 0 | 75 | 0 | 10 | $8-15 | ~$-5 to $3 | $105 |
| 04 | NS_HOLD | 0 | 75 | 0 | 10 | $8-14 | ~$-6 to $2 | $105 |
| 05 | NS_HOLD | 0 | 75 | 0 | 10 | $8-14 | ~$-6 to $2 | $105 |
| 06 | NS_HOLD | 0 | 75 | 0 | 10 | $9-16 | ~$-5 to $3 | $105 |
| 07 | NS_HOLD | 0 | 75 | 0 | 10 | $9-16 | ~$-5 to $3 | $105 |
| 08 | NS_HOLD | 0 | 75 | 0 | 10 | $6-14 | ~$-7 to $2 | $105 |
| 09 | NS_HOLD | 0 | 75 | 0 | 10 | $-5 to $3 | ~$-18 to $-7 | $105 |
| **10** | **DA_CHARGE** | **-100** | **75** | **0** | **95** | **$-15 to $-35** | **~$-25 to $-55** | **+$3,700** |
| **11** | **DA_CHARGE** | **-100** | **75** | **0** | **180** | **$-12 to $-28** | **~$-20 to $-46** | **+$3,000** |
| **12** | **DA_CHARGE_TOPOFF+ECRS** | **-24** | **0** | **76** | **200** | **$-5 to $-15** | **~$-13 to $-27** | **+$1,572** |
| 13 | NS_HOLD | 0 | 75 | 0 | 200 | $0-8 | ~$-2 to $6 | $105 |
| 14 | NS_HOLD | 0 | 75 | 0 | 200 | $3-12 | ~$1 to $10 | $105 |
| 15 | NS_HOLD | 0 | 75 | 0 | 200 | $5-15 | ~$3 to $13 | $105 |
| 16 | NS_HOLD | 0 | 75 | 0 | 200 | $8-18 | ~$6 to $16 | $105 |
| 17 | NS_HOLD | 0 | 75 | 0 | 200 | $10-20 | ~$8 to $18 | $105 |
| 18 | NS_HOLD | 0 | 75 | 0 | 200 | $10-22 | ~$8 to $20 | $105 |
| 19 | NS_SOC_HOLD | 0 | 45 | 0 | 200 | $18-38 | ~$18-40 | $63 |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **0** | **91** | **$22-45** | **~$23.5-48.5** | **+$3,450** |
| **21** | **DA_DISCHARGE_ECRS** | **+75** | **0** | **25** | **10** | **$15-28** | **~$16.5-30** | **+$1,888** |
| 22 | ECRS_HOLD | 0 | 0 | 25 | 10 | $10-20 | ~$-3 to $9 | $50 |
| 23 | ECRS_HOLD | 0 | 0 | 25 | 10 | $8-18 | ~$-5 to $7 | $50 |
| 24 | ECRS_HOLD | 0 | 0 | 25 | 10 | $8-16 | ~$-5 to $6 | $50 |

**GKS Node estimates** = Hub DA Est. + E[GKS MCC] from congestion-analyst. Direction HIGH confidence; magnitude VERY LOW confidence (Stage 0 heuristic, 82nd absent LMP cycle).

**DA offer floors**: HE10 buy ≤ -$15/MWh; HE11 buy ≤ -$12/MWh; HE20 sell ≥ $25/MWh; HE21 sell ≥ $15/MWh.

---

## Top / Bottom Hours

**Bottom 2 — Primary charge:**
- **HE10**: NL 17,060 MW (new series record), hub DA -$25/MWh P50. Earns $3,700 P50 at 100 MW.
- **HE11**: NL 18,178 MW (EXTREME), hub DA -$20/MWh P50. Earns $3,000 P50 at 100 MW.

**Bottom 2 — Secondary:**
- **HE12**: NL 22,489 MW, hub DA -$10/MWh P50. 24 MW topoff + 76 MW ECRS (cap-out premium).
- **HE09**: GKS node ~-$15/MWh (near-zero hub, elevated MCC). Charge DEFERRED — full HE10-11 window more valuable by $912 (see report).

**Top 2 — Discharge:**
- **HE20**: NL 52,232 MW (solar cliff -13,891 MW), hub DA $33/MWh P50. Revenue $3,450.
- **HE21**: NL 54,947 MW (day net-load peak), hub DA $21/MWh P50. Revenue $1,888 (energy + ECRS).

**RT spike watch**: HE20 solar cliff commitment risk. Stack B: discharge 50 MW at HE19 if RT > $38/MWh.

---

## DA-RT Spread Strategy

- **Energy (charge)**: DA lock. Bid ≤ -$15/MWh HE10, ≤ -$12/MWh HE11. NOT $0 default. (08/10 Gap-2 confirmed — $0 default bid loses all negative-price revenue.)
- **Energy (discharge)**: DA lock preferred. 08/08 HE20-21 confirmed DA > RT (+$10.80/+$6.28). Exception: Stack B RT contingency if DA under-commits to HE20 cliff.
- **ECRS**: DA preferred (cap-out premium HE12; SOUTH_HOUSTON MH at HE21).
- **RRS**: Not offered (not clearing; 5+ cycles confirmed).

---

## Expected Revenue

| Category | P10 | P50 | P90 |
|---|---|---|---|
| Charge HE10-12 (earn) | $3,800 | **$7,100** | $10,800 |
| Discharge HE20-21 | $3,200 | **$5,200** | $7,600 |
| **Energy Total** | **$7,000** | **$12,300** | **$18,400** |
| NS (HE01-09, HE13-19) | $1,000 | $1,700 | $2,400 |
| ECRS HE12 (76 MW) | $500 | $1,200 | $2,100 |
| ECRS HE21-24 (25 MW) | $100 | $200 | $350 |
| **AS Total** | **$1,600** | **$3,100** | **$4,850** |
| RT Energy imbalance | -$500 | -$300 | -$100 |
| **Grand Total** | **$8,100** | **$15,100** | **$23,150** |

**vs Aug 11 P50**: +$2,000. **vs Aug 10 realized**: +$14,730 P50 (energy mismatch correction).

---

## Risks

1. Duck floor less negative than base: P10 ~$8,100 (bear case all scenarios still negative at HE10)
2. HE20 solar cliff RT spike above DA: monitor HE19 real-time; Stack B trigger at RT > $38/MWh
3. SOUTH_HOUSTON non-binding (55-70% probability): drops ECRS/MCC uplift ~$1,400; dispatch unchanged
4. HE12 ECRS no clearing: -$1,200 vs P50; fallback to NS at HE12 if ECRS market is liquid
5. Energy position mismatch repeat: confirm mode transition NS→DA_CHARGE occurs at HE10 start; physical dispatch verification required

---

## Alternative (Stack B — HE19 RT Contingency)

Trigger: HE19 RT > $38/MWh.

| HE | Stack A | Stack B |
|---|---|---|
| 19 | 0 MW, NS 45 | RT_DISCHARGE +50 MW |
| 20 | +100 MW DA | +100 MW DA (unchanged) |
| 21 | +75 MW + ECRS 25 | +30 MW max + ECRS ~70 MW |
| 22-24 | ECRS 25 MW | ECRS 25 MW |

Stack B P50: ~$15,600. Breakeven vs Stack A at HE19 RT ≈ $35/MWh.

---

**Full analysis**: `reports/daily/bess-optimizer/2026-08-12.md`
**JSON**: `shared/data/forecasts/bess-optimizer/2026-08-12.json`
**Filed by**: bess-optimizer | 2026-08-11 07:30 CT
