# GKS BESS Stack — 2026-08-01 (토요일) [Downstream Copy]

DATA_STATUS: YES_ENERGY=FAILED | SMARTBIDDER=FAILED(7일+) | TENASKA=FAILED | AS_PLAYBOOK=ABSENT
**Full report**: `reports/daily/2026-08-01-bess-stack.md`
**Issued**: 2026-07-31 07:30 CT | **Flowday**: Saturday 2026-08-01 (WEPEAK — weekend)
**Strategy**: Stack B — Energy Arbitrage (DA primary; RT speculation excluded)
**Rule 6 status**: NOT triggered (P=18-30% < 35% threshold)
**Confidence**: LOW — FULL DEGRADED. Direction only. Do not use absolute figures.

---

## Schedule Summary

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC End MWh |
|----|------|----------:|------:|--------:|------------:|
| 01-06 | Idle+NS | 0 | 20 | 0 | 30 |
| 07-08 | Idle | 0 | 0 | 0 | 30 |
| **09** | **DA Charge** | **-100** | 0 | 0 | **115** |
| **10** | **DA Charge** | **-100** | 0 | 0 | **200** |
| 11-14 | Hold+NS | 0 | 50 | 0 | 200 |
| 15-16 | Hold+NS+ECRS | 0 | 50 | 10 | 200 |
| **17** | **DA Discharge** | **+100** | 0 | 0 | **100** |
| **18** | **DA Discharge** | **+100** | 0 | 0 | **0** |
| 19-24 | Idle (SoC=0) | 0 | 0 | 0 | 0 |

## Key Parameters

| Parameter | Value |
|---|---|
| Starting SoC | 30 MWh (Rule 7 Override 1) |
| Terminal SoC | 0 MWh |
| DA Charge HE09 max buy | ≤ $10/MWh |
| DA Charge HE10 max buy | ≤ $12/MWh |
| DA Discharge HE17 min offer | ≥ $35/MWh |
| DA Discharge HE18 min offer | ≥ $40/MWh |
| HSL | All hours PASS (100 MW max) |

## Revenue Estimate (DEGRADED — Direction Only)

| | P10 | P50 | P90 |
|---|---|---|---|
| Total | $4,600 | $8,110 | $11,580 |

## Key Structural Signals

- **충전 창구**: HE09-10 (Duck Curve est. 18,000-22,000 MW NL — 이번 주 최심; RT 음수 HIGH)
- **방전 창구**: HE17-18 (Saturday 오후 피크 조기화 + Solar Cliff 진입; DA primary)
- **절대 방전 금지**: HE09-12 (RT 음전기 고위험)
- **RT 미개입**: SOUTH_HOUSTON_IMPORT P=18-30% < Rule 6 HIGH 임계 35%

## Alternative (Stack C) Trigger

발동 시: HE20 RT primary (100 MW) + HE21 DA discharge (100 MW)
조건: Smartbidder 복구 + P(DA>RT)_HE20 < 0.50 OR intraday NL ramp HE18-21 > 12,000 MW

---

**For**: reporter, dart-virtual-trader, crr-trader
**Filed by**: bess-optimizer | DATA_STATUS: FULL DEGRADED
