# GKS BESS Stack — 2026-08-03 (월요일) [Downstream Copy]

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(9th consecutive) | TENASKA=DEGRADED | AS_PLAYBOOK=ABSENT
**Full report**: `reports/daily/bess-optimizer/2026-08-03.md`
**Issued**: 2026-08-02 07:30 CT | **Flowday**: Monday 2026-08-03 (WDPEAK HE07-22)
**Strategy**: Stack A — DA Energy Arbitrage (HE01 야간 충전 + Duck HE09-10 + DA 방전 HE20-21)
**Rule 6 status**: HYBRID range (P=15-25%), DA primary maintained (EV override)
**Confidence**: LOW-MEDIUM direction | LOW absolute price | PROD supply-demand basis

---

## Schedule Summary

| HE | Mode | Energy MW | NS MW | RRS MW | ECRS MW | SoC End MWh |
|----|------|----------:|------:|-------:|--------:|------------:|
| **01** | **DA Charge** | **-50** | 0 | 0 | 0 | **67.5** |
| 02-06 | NS-Hold | 0 | 50 | 0 | 0 | 67.5 |
| 07-08 | NS+ECRS-Hold | 0 | 40 | 0 | 20 | 67.5 |
| **09** | **DA Charge** | **-100** | 0 | 0 | 0 | **152.5** |
| **10** | **DA Charge** | **-56** | 0 | 0 | 0 | **200** |
| 11 | NS-Hold | 0 | 70 | 0 | 0 | 200 |
| 12 | NS+RRS-Hold | 0 | 60 | 30 | 0 | 200 |
| 13-16 | NS+RRS-Hold | 0 | 50 | 40 | 0 | 200 |
| 17 | NS+RRS-Hold | 0 | 40 | 30 | 0 | 200 |
| 18 | NS-Hold | 0 | 30 | 0 | 0 | 200 |
| 19 | NS-Hold (min) | 0 | 20 | 0 | 0 | 200 |
| **20** | **DA Discharge** | **+100** | 0 | 0 | 0 | **100** |
| **21** | **DA Discharge** | **+100** | 0 | 0 | 0 | **0** |
| 22-24 | Idle (SoC=0) | 0 | 0 | 0 | 0 | 0 |

## Key Parameters

| Parameter | Value |
|---|---|
| Starting SoC | 25 MWh (Rule 7 Override 1) |
| Terminal SoC | 0 MWh |
| DA Charge HE01 max buy | ≤ $25/MWh |
| DA Charge HE09 max buy | ≤ $25/MWh |
| DA Charge HE10 max buy | ≤ $18/MWh |
| DA Discharge HE20 min offer | ≥ $55/MWh |
| DA Discharge HE21 min offer | ≥ $60/MWh |
| HSL | All hours PASS (≤ 100 MW) |

## Revenue Estimate (DEGRADED — Low-Medium Direction Confidence)

| | P10 | P50 | P90 |
|---|---|---|---|
| DA Energy Net | +$5,002 | +$11,640 | +$26,276 |
| AS (NS+RRS+ECRS) | +$1,500 | +$3,420 | +$5,800 |
| **Total** | **$6,502** | **$15,060** | **$32,076** |

## Key Structural Signals (PROD basis)

- **충전 1차 창**: HE10 (NL FLOOR 26,395 MW — MODERATE duck; E[GKS MCC] -$0.5 to -$2.5/MWh; 일 최저가)
- **충전 2차 창**: HE09 (NL 30,610 MW), HE01 (야간 저가; MCC -$1 to -$4 favorable)
- **방전 1차**: HE21 (NL peak 63,629 MW; Solar 527 MW 소멸; P(RT>$100) 정성적 HIGH)
- **방전 2차**: HE20 (Solar Cliff -13,516 MW; NL 59,362 MW; GR_WEST 6,747 MW)
- **절대 방전 금지**: HE01-19 (SoC 보존 — HE20+HE21 전량 집중)
- **HE19 AS 최소화**: NS 20 MW만 — 배치 위험 대비 SoC 100% 보존
- **GR_WEST 위험**: 일중 최저 2,115 MW (HE14). 저녁 회복 8,876 MW (HE21) — 8/2보다 강함 → 8/3 HE21 덜 극단적

## Rule 6 Status

SOUTH_HOUSTON_IMPORT P(binding) = 15-25% (LOW-MEDIUM)
→ HYBRID 범위(10-35%) 내이나, HE21 기대가($84 post-haircut) >> HE19($50-65) → DA primary 유지 (EV override)

## Alternative (Stack C) Trigger

전환 조건:
1. DA HE20-21 청산가 $45/MWh 미달 (09:30 CT)
2. GR_WEST STPF HE18-20 < 2,500 MW 지속 + P(binding) ≥ 35%
3. Smartbidder 복구 + P(DA>RT) HE20-21 < 0.45

Stack C P50: ~$17,560 (RT dispatch HE19-21 — $2,500 upside vs Stack A)

---

**UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch risk at non-recommended hours — reconfirmed 8/1 actuals (HE09-10 drag -$2,213). Base-case revenue does not account for this risk.

**For**: reporter, dart-virtual-trader, congestion-analyst, pnl-manager
**Filed by**: bess-optimizer | DATA_STATUS: YES_ENERGY PROD; Smartbidder DEGRADED (9th day)
