# GKS BESS Stack — 2026-08-19 (Wednesday WDPEAK) [Downstream Copy]

DATA_STATUS: YES_ENERGY=PROD(single-source) | SMARTBIDDER=DEGRADED(Day 24) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | PNL_ACTUALS=2026-08-16(T+2 last confirmed)
**Full report**: `reports/daily/bess-strategy/2026-08-19.md`
**Issued**: 2026-08-18 07:30 CT | **Flowday**: Wednesday 2026-08-19 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Strategy**: Stack C — RT-Long + NS Hybrid (DA charge HE09-10 duck floor; RT dispatch HE20-21 solar cliff)
**Duck floor**: HE10 NL 26,736 MW — SERIES DEEPEST; negative DA base case; charge = revenue if DA clears negative
**Confidence**: LOW-MEDIUM direction | LOW absolute price | PROD supply-demand basis | Single-source YE
**Smartbidder**: DEGRADED Day 24 — client_secret expired 2026-07-26 — ALL ESTIMATES DIRECTIONAL ONLY

---

## Schedule Summary

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC End MWh |
|---|---|---|---|---|---|
| 01 | NS_LIMITED | 0 | 15 | 0 | 20 |
| 02 | NS_LIMITED | 0 | 15 | 0 | 20 |
| 03 | NS_LIMITED | 0 | 15 | 0 | 20 |
| 04 | NS_LIMITED | 0 | 15 | 0 | 20 |
| 05 | NS_LIMITED | 0 | 15 | 0 | 20 |
| 06 | NS_LIMITED | 0 | 15 | 0 | 20 |
| 07 | NS_LIMITED | 0 | 15 | 0 | 20 |
| 08 | NS_LIMITED | 0 | 15 | 0 | 20 |
| **09** | **DA_CHARGE** | **-100** | 0 | 0 | **110** |
| **10** | **DA_CHARGE** | **-100** | 0 | 0 | **200** |
| 11 | NS_HOLD | 0 | 85 | 0 | 200 |
| 12 | NS_HOLD | 0 | 85 | 0 | 200 |
| 13 | NS_HOLD | 0 | 85 | 0 | 200 |
| 14 | NS_HOLD | 0 | 85 | 0 | 200 |
| 15 | NS_HOLD | 0 | 85 | 0 | 200 |
| 16 | NS_HOLD | 0 | 85 | 0 | 200 |
| 17 | NS_HOLD | 0 | 85 | 0 | 200 |
| 18 | NS_HOLD | 0 | 85 | 0 | 200 |
| 19 | PRE_CLIFF | 0 | 50 | 0 | 200 |
| **20** | **RT_DISPATCH** | **+100** | 0 | 0 | **100** |
| **21** | **RT_DISPATCH** | **+100** | 0 | 0 | **0** |
| 22 | IDLE | 0 | 0 | 0 | 0 |
| 23 | IDLE | 0 | 0 | 0 | 0 |
| 24 | IDLE | 0 | 0 | 0 | 0 |

---

## Key Parameters

| Parameter | Value |
|---|---|
| Starting SoC | 20 MWh (assumed; Aug 18 T+2 due 2026-08-20) |
| Terminal SoC | 0 MWh |
| DA Charge HE09 ceiling | ≤$20/MWh (MUST CLEAR) |
| DA Charge HE10 ceiling | ≤$15/MWh (MUST CLEAR; negative DA base case) |
| HE10 charge note | If DA clears negative, charge earns revenue (revenue = -DASPP × 100 MWh) |
| HE11 fallback charge | ≤$20/MWh if HE09 misses; NO unhedged RT charging |
| DA Discharge HE20 floor | ≥$85/MWh (DO NOT CLEAR; preserve RT) |
| DA Discharge HE21 floor | ≥$85/MWh (DO NOT CLEAR; preserve RT) |
| NS rate assumption | $0.90/MW-hr (declining trend; Aug 16 actual $0.928) |
| RT price P50 HE20 | $48/MWh (uncertainty ±$25; no Smartbidder) |
| RT price P50 HE21 | $53/MWh (uncertainty ±$25; no Smartbidder) |

---

## Revenue Summary

| Scenario | Total | Energy | AS | Congestion |
|---|---|---|---|---|
| P10 | $4,200 | $3,700 | $500 | $0 |
| **P50** | **$11,015** | **$10,200** | **$765** | **$50** |
| P90 | $19,800 | $18,600 | $1,000 | $200 |

**HE10 negative DA contribution (P50)**: +$1,000 (charge earns revenue at −$10/MWh DA; first such event in this series)
**HE10 P10 scenario (DA ≥ $0)**: charge costs $500; total P10 = $4,200

---

## Alternative Stack B (Conditional)

Trigger: GR_WEST actuals HE08-10 > 12,000 MW (forecast 7-10 GW) OR Aug 17 T+2 shows RT < $35 at HE20-21
Action: Shift HE20-21 from RT_DISPATCH to DA_DISCHARGE at floors $55/$62/MWh
Stack B P50: $12,588 (DA locked; no RT upside)

---

## Key Signals Driving This Stack

- **HE10 NL = 26,736 MW**: Series-deepest duck floor; negative DA base case; solar 28,312 MW + wind 12,148 MW = 40,460 MW renewable supply
- **Solar cliff HE19→HE20**: -14,067 MW solar drop; +11,060 MW NL ramp; RT >> DA expected
- **Wind at HE20-21**: 14,358/16,527 MW (vs Aug 18 est. 11,815/6,803 MW); narrows RT ceiling vs prior days
- **SOUTH_HOUSTON**: LOW 8-15% (ramp 252 MW below binding floor); negligible MCC contribution
- **WEST_TO_NORTH overnight (Finding 24)**: HE01-04 SCI 0.462-0.485; 15-22% P(binding); E[GKS MCC] −$0.3 to −$1.5/MWh (charge-favorable but LOW conviction; not actionable vs duck floor)
- **System load**: HE17 = 91,464 MW (3rd consecutive record-proximity; ORDC tail risk exists at P90)

---

*bess-optimizer | shared/data/forecasts/bess-stack/2026-08-19.md | 2026-08-18 07:30 CT*
*[DEGRADED — Smartbidder Day 24; AS Playbook Absent; Single-Source YE; directional only]*
