# GKS BESS Stack — D+1 (2026-08-20) — Downstream Copy

**Source**: `reports/daily/bess-strategy/2026-08-20.md`
**Issued**: 2026-08-19 07:30 CT
**Prepared by**: bess-optimizer
**Status**: DEGRADED — No Smartbidder data — price magnitude estimates are qualitative only.

---

## Hourly Schedule (Primary — Stack C)

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) |
|---|---|---|---|---|---|---|---|---|
| 01 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 02 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 03 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 04 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 05 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 06 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 07 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 08 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 09 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | 90 |
| 10 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | 180 |
| 11 | TOPUP_CHARGE | -22 | 0 | 0 | 0 | 0 | 78 | 200 |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 |
| 19 | PRE_CLIFF | 0 | 0 | 0 | 0 | 0 | 50 | 200 |
| 20 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | 100 |
| 21 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | 0 |
| 22 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 23 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 0 |

SoC model: 90% charge-side efficiency (100 MW × 1h = 90 MWh stored). Discharge 100% efficient. SoC init: 0 MWh assumed.

---

## Revenue Stack (Qualitative — No Smartbidder Data)

| Component | Qualitative Rating | P50 Directional ($) | Key Driver |
|---|---|---|---|
| DA Energy (charge cost) | MEDIUM cost | ~−$2,220 | HE09-11 at MILD duck NL 33-39 GW; not negative DA |
| RT Energy (discharge revenue) | HIGH | ~+$12,300 | HE20-21 NL 70-72 GW; solar cliff; SOUTH_HOUSTON MEDIUM |
| Non-Spin AS | MEDIUM | ~+$650 | HE11-19 at 50-85 MW; $0.90/MW-hr rate; 9h offering |
| GKS MCC (Congestion) | LOW-MEDIUM | ~+$150 | SOUTH_HOUSTON MEDIUM 22-35%; +$0.4-1.5/MWh unconditional |
| **Total** | **MEDIUM-HIGH** | **~+$10,780** | **Energy dominant (93%); AS base (6%)** |

All revenue figures are directional estimates. No Smartbidder data — price magnitude estimates are qualitative only.

---

## DA Bid Parameters (Operator Reference)

| HE | Direction | MW | Ceiling/Floor | Intent |
|---|---|---|---|---|
| 09 | LOAD | -100 | ≤$20/MWh | MUST CLEAR |
| 10 | LOAD | -100 | ≤$18/MWh | MUST CLEAR |
| 11 | LOAD | -22 | ≤$20/MWh | CLEAR (top-up) |
| 20 | GEN | +100 | ≥$85/MWh | DO NOT CLEAR (RT optionality) |
| 21 | GEN | +100 | ≥$85/MWh | DO NOT CLEAR (RT optionality) |

Stack B alternative (DA sell): Trigger before 09:30 CT Aug 20 — see full strategy file for details.

---

## Top / Bottom Hours Summary

- **Top 2 discharge hours**: HE21 (~$65/MWh dir.), HE20 (~$58/MWh dir.) — NL series peak; solar cliff; SOUTH_HOUSTON MEDIUM
- **Bottom 2 charge hours**: HE10 (~$8/MWh dir.), HE11 (partial −22 MW, ~$10/MWh dir.) — NL trough 33,233 MW; solar max 27-31 GW
- **RT spike watch**: HE20-21, P(RT>$100) est. 12-20%; SOUTH_HOUSTON binding (22-35%) is primary upside tail

---

## Key Risks (Top 3)

1. **HE20-21 evening wind overperformance**: GR_COASTAL afternoon wind build (STWPF 3.3-3.6 GW at HE18-20) could surprise higher → NL lower → RT less elevated. P(RTSPP < $35): ~20-25% with wind outperformance.

2. **SOUTH_HOUSTON binding outcome uncertainty**: 22-35% binding probability is MEDIUM — outcome genuinely uncertain (NL ramp 392 MW above minimum confirmed binding floor). If binding: +$2,400-7,000 additional. If non-binding (65-78%): base case holds.

3. **DA charge execution drift (recurring)**: Prior cycles placed charges in wrong hours. HE09-10 must clear at full −100 MW with set ceilings. Verify in ERCOT portal before 10:00 CT DAM cutoff.

---

*Full strategy: `reports/daily/bess-strategy/2026-08-20.md`*
*[DEGRADED — Smartbidder Day 25; AS Playbook Absent; Single-Source Yes Energy]*
