# GKS BESS Stack Forecast — D+1 (2026-08-22) [Downstream Copy]

**Source**: `reports/daily/bess-stack/2026-08-22.md`
**Issued**: 2026-08-21 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Day type**: Saturday WEPEAK

**DATA_STATUS**: YES_ENERGY=PROD | ENVERUS=PROD | AG2=PROD | SMARTBIDDER=DEGRADED(Day27) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD

---

## Hourly Stack Summary (Stack A — Primary)

| HE | Mode | Energy MW | ECRS MW | SoC End (MWh) | DA Price Est ($/MWh) |
|----|------|-----------|---------|----------------|----------------------|
| 01 | ECRS_HOLD | 0 | 80 | 100 | ~$26 |
| 02 | ECRS_HOLD | 0 | 80 | 100 | ~$25 |
| 03 | ECRS_HOLD | 0 | 80 | 100 | ~$25 |
| 04 | ECRS_HOLD | 0 | 80 | 100 | ~$24 |
| 05 | ECRS_HOLD | 0 | 80 | 100 | ~$24 |
| 06 | ECRS_HOLD | 0 | 80 | 100 | ~$25 |
| 07 | ECRS_HOLD | 0 | 80 | 100 | ~$28 |
| 08 | ECRS_HOLD | 0 | 80 | 100 | ~$26 |
| 09 | ECRS_HOLD | 0 | 80 | 100 | ~$10 |
| 10 | DA_CHARGE | -100 | 0 | 185 | ~$-5 (negative base case) |
| 11 | ECRS_HOLD | 0 | 80 | 185 | ~$3 |
| 12 | ECRS_HOLD | 0 | 80 | 185 | ~$30 |
| 13 | ECRS_HOLD | 0 | 80 | 185 | ~$35 |
| 14 | ECRS_HOLD | 0 | 80 | 185 | ~$42 |
| 15 | ECRS_HOLD | 0 | 80 | 185 | ~$47 |
| 16 | ECRS_HOLD | 0 | 80 | 185 | ~$58 |
| 17 | ECRS_HOLD | 0 | 80 | 185 | ~$67 |
| 18 | ECRS_HOLD | 0 | 80 | 185 | ~$78 |
| 19 | PRE_CLIFF | 0 | 50 | 185 | ~$88 |
| 20 | DA_DISCHARGE | +100 | 0 | 85 | ~$95 |
| 21 | DA_DISCHARGE | +75 | 0 | 10 | ~$72 |
| 22 | IDLE | 0 | 0 | 10 | ~$55 |
| 23 | IDLE | 0 | 0 | 10 | ~$48 |
| 24 | IDLE | 0 | 0 | 10 | ~$42 |

---

## Key Parameters for Downstream Agents

**Charge hour**: HE10 — DA bid ceiling $15/MWh (structural negative price base case; charge executes if DA ≤ $15)
**Discharge hours**: HE20 (100 MW, DA offer floor $70/MWh), HE21 (75 MW, DA offer floor $55/MWh)
**ECRS hours**: HE01-09 at 80 MW; HE11-18 at 80 MW; HE19 at 50 MW; HE20-24 at 0 MW (energy committed)
**NonSpin**: 0 MW all hours (ECRS preferred; mutually exclusive)
**RRS**: 0 MW all hours (non-clearing history; not offered)
**Reg-Up/Down**: 0 MW all hours (conflicts with energy plan SoC management)
**Starting SoC**: 100 MWh (assumed; verify before DAM cutoff)
**Ending SoC**: 10 MWh (minimum buffer)
**Total energy cycled**: 100 MWh charged (100 MW × 1 hr × 0.85 eff = 85 MWh stored net) + 175 MWh discharged (100+75 MW)

---

## Revenue Forecast (P10 / P50 / P90)

| Component | P10 | P50 | P90 |
|-----------|-----|-----|-----|
| Energy (net) | $9,450 | $15,400 | $24,250 |
| ECRS | $2,115 | $3,165 | $5,640 |
| **Total** | **$11,565** | **$18,565** | **$29,890** |

**Smartbidder benchmark**: NOT AVAILABLE (degraded Day 27)
**Comparable day**: Aug 20 actual $3,706 (ECRS-dominant strategy, less aggressive energy commitment)

---

## Stack B (Alternative) Trigger

Switch to Stack B (ECRS-only, no energy commitment) if:
- HE17 RT price < $40/MWh before 17:00 CT (Enverus low-load scenario materializing)
- DAM HE20 clears below $55/MWh
- ERCOT declares Conservative Operations + additional resources before 16:00 CT

Stack B P50: ~$4,000-4,500 (80 MW ECRS × 20 hrs × $2.20-2.80/MW-h)

---

*For full report with decision rationale and risk detail, see `reports/daily/bess-stack/2026-08-22.md`*
*bess-optimizer | shared/data/forecasts/bess-stack/2026-08-22.md | 2026-08-21 07:30 CT*
