# GKS BESS Stack Forecast — D+1 2026-08-23 [Downstream Copy]

*Full report: `reports/daily/bess-stack/2026-08-23.md`*
*Issued: 2026-08-22 07:30 CT | For: bess-optimizer downstream consumers (reporter, dart-virtual-trader reference)*

---

## Primary Stack (Stack A)

**Starting SoC**: 20 MWh (conservative; SoC-contingency in full report)
**Cycles**: ~0.95

| HE | Mode | Energy MW | ECRS MW | NonSpin MW | SoC End (MWh) |
|----|------|-----------|---------|-----------|---------------|
| 01-07 | NS_HOLD | 0 | 0 | 30 | 20 |
| 08-09 | IDLE | 0 | 0 | 0 | 20 |
| 10 | DA_CHARGE | -100 | 0 | 0 | 105 |
| 11 | DA_CHARGE | -100 | 0 | 0 | 190 |
| 12 | ECRS_HOLD | 0 | 50 | 0 | 190 |
| 13-17 | ECRS_HOLD | 0 | 60 | 0 | 190 |
| 18 | ECRS_HOLD | 0 | 50 | 0 | 190 |
| 19 | PRE_CLIFF | 0 | 30 | 0 | 190 |
| 20 | DA_DISCHARGE | +100 | 0 | 0 | 90 |
| 21 | DA_DISCHARGE | +60 | 30 | 0 | 30 |
| 22-23 | ECRS_HOLD | 0 | 20-30 | 0 | 30 |
| 24 | IDLE | 0 | 0 | 0 | 30 |

**DA Bid Parameters**:
- HE10 charge: load bid ≤ $5/MWh (negative DA expected; pay-to-charge likely)
- HE11 charge: load bid ≤ $8/MWh
- HE20 discharge: gen offer ≥ $45/MWh
- HE21 discharge: gen offer ≥ $38/MWh

## Revenue Projection

| Scenario | Total | Energy (net) | AS |
|----------|-------|-------------|-----|
| P10 | $5,100 | $4,380 | $991 |
| P50 | $10,200 | $7,920 | $2,145 |
| P90 | $22,900 | $17,700 | $5,220 |

## Key Structural Signals

- **Charge window**: HE10 (NL 30,737 MW — series low; deep negative DA probable)
- **Discharge window**: HE20 (NL 70,336 MW; solar cliff -14,177 MW)
- **AS priority**: ECRS HE12-23 (WEST_TO_NORTH escalating HE22-24, SCI 0.449 at HE24)
- **DA-RT signal**: DA discharge preferred at HE20-21 (strong wind 13,578-16,537 MW suppresses RT spike; Aug 21 analogue: flat spread)
- **Risk**: No Smartbidder (Day 29); starting SoC unknown (Tenaska degraded)

## Alternative Stack B Trigger

Switch to Stack B (no ECRS HE12-19, full 80 MW discharge at HE21) if:
- Initial SoC < 15 MWh, OR
- ECRS DA clearing < $1.00/MW-hr at midday, OR
- HE20 DAM clears < $38/MWh

---

*bess-optimizer | shared/data/forecasts/bess-stack/2026-08-23.md | 2026-08-22 07:30 CT*
