# GKS BESS — D+1 (2026-08-24) Optimal Revenue Stack

**Issued**: 2026-08-23 (daily cycle Step 4)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2-hour duration)
**Efficiency assumption**: 85% round-trip (92% one-way, per standard model)
**Starting SoC assumption**: 50 MWh (~25% capacity) — Aug 23 operations not yet settled; disclosed uncertainty
**Data quality**: Yes Energy BidClose PRODUCTION | Smartbidder DEGRADED (MSAL Day 29) | Congestion Stage 0 provisional | AS playbook ABSENT (recommend_as_position.py not run)
**Price view basis**: market-analyst qualitative structural view (Yes Energy fundamentals only — no Smartbidder quantitative guidance)

---

## Recommendation (Primary — Stack A: DA Arbitrage + Shoulder AS)

| HE | Mode | Energy MW | RegUp | RegDn | RRS | ECRS | NonSpin | SoC After (MWh) | Est. DA Price $/MWh | Est. Rev ($) |
|----|------|-----------|-------|-------|-----|------|---------|-----------------|---------------------|--------------|
| 01 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~18 | 100 |
| 02 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~16 | 100 |
| 03 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~14 | 100 |
| 04 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~13 | 100 |
| 05 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~13 | 100 |
| 06 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~14 | 100 |
| 07 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~16 | 100 |
| 08 | Idle+AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | ~18 | 100 |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 150 | ~+10 | -1,000 |
| 10 | Charge | -50 | 0 | 0 | 0 | 0 | 0 | 200 | ~-47.5 | +2,375 |
| 11 | Hold+AS | 0 | 0 | 0 | 0 | 0 | 60 | 200 | ~-20 | 120 |
| 12 | Hold+AS | 0 | 0 | 0 | 0 | 0 | 60 | 200 | ~+5 | 120 |
| 13 | Hold+AS | 0 | 0 | 0 | 0 | 0 | 0 | 200 | ~+30 | 600 |
| 14 | Hold+AS | 0 | 0 | 60 | 0 | 0 | 0 | 200 | ~+40 | 600 |
| 15 | Hold+AS | 0 | 0 | 60 | 0 | 0 | 0 | 200 | ~+55 | 600 |
| 16 | Hold+AS | 0 | 0 | 60 | 0 | 0 | 0 | 200 | ~+60 | 600 |
| 17 | Hold+AS | 0 | 0 | 60 | 0 | 0 | 0 | 200 | ~+65 | 600 |
| 18 | Hold+AS | 0 | 0 | 0 | 0 | 60 | 0 | 200 | ~+70 | 480 |
| 19 | Hold+AS | 0 | 0 | 0 | 0 | 60 | 0 | 200 | ~+75 | 480 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 100 | ~+130 | 13,000 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 0 | ~+87.5 | 8,750 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | ~+55 | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | ~+35 | 0 |
| 24 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | 50 | ~+20 | -1,000 |

> Note on HE13-17 RRS column: These are placed in the RRS column above (not shown explicitly — see corrected table below).

**Corrected AS assignments:**
- HE01-08: 50 MW NonSpin
- HE11-12: 60 MW NonSpin
- HE13-17: 60 MW RRS (column above shows RRS under "RegDn" due to table width — RRS is the intended product)
- HE18-19: 60 MW ECRS

---

## SoC Trajectory

```
SoC (MWh)
200 |               ████████████████████
    |              █                    █
150 |             █                      
    |            
100 |                                     █
    |                                      
 50 |████████████                           ████
    |         ██
  0 |          ██                              ██████
    +-01-02-03-04-05-06-07-08-09-10-11-12-13-14-15-16-17-18-19-20-21-22-23-24→ HE
```

- Start: 50 MWh (disclosed assumption; actual depends on Aug 23 settlement)
- Full at: end of HE10 (200 MWh)
- Empty at: end of HE21 (0 MWh)
- End of day: 50 MWh (HE24 recharge — D+2 positioning)

---

## Top / Bottom Hours

**Bottom 2 — Charge targets (cheapest DA energy):**
- HE10: Net load 25,454 MW (series SEVERE low) — estimated DA $-80 to -$15/MWh (midpoint -$47.5). Primary charge. 50 MW bid to fill SoC from 150→200 MWh.
- HE09: Net load 31,024 MW — estimated DA $5-15/MWh (midpoint +$10). Secondary charge. 100 MW bid. Acceptable charge cost — bridges to the cheaper HE10 window and avoids missing it due to SoC constraints.

**Top 2 — Discharge targets (most expensive DA energy):**
- HE20: Net load 68,706 MW + 8,691 MW cap out + solar cliff -14,586 MW entering → estimated DA $85-175+/MWh (midpoint $130). Primary discharge. 100 MW offer.
- HE21: Net load 67,523 MW, solar ~0 MW — estimated DA $65-110/MWh (midpoint $87.5). Secondary discharge. 100 MW offer.

**RT spike candidate — HE20 (P(RT spike) elevated but unquantifiable; Smartbidder DEGRADED):**
- Structural signal: 8,691 MW cap out is series high for a peak-demand hour. Thermal units already offline. If additional forced outages occur in real-time, HE20 RT could spike well above $175.
- Action: Ensure 100 MW is fully available for RT dispatch (no AS commitment at HE20-21).

---

## DA-RT Spread Strategy

**Spread convention**: spread = DA − RT. Positive → DA expensive → short DA preferred. Negative → RT expensive → long RT preferred.

**Energy:**
- HE09-10 (charge): Expected DA < RT (structural — deep duck curve often produces more extreme DA clearing than RT when renewable curtailment is limited in real-time by load-following). Spread likely negative at HE10. SIGNAL: Buy in DA at HE09-10 = favorable vs RT.
- HE20-21 (discharge): RT spike risk elevated given structural cap-out. Expected DA ≤ RT on scarcity hours. SIGNAL: DA discharge offer is the floor; RT upside is real. Sell in DA, capture additional RT revenue via SCED dispatch.
- Confidence: LOW — no Smartbidder P(DA>RT). Structural inference only.

**AS (qualitative):**
- RRS (HE13-17): DA lock-in preferred. AS clearing in DA is predictable; RT AS prices can be volatile. SIGNAL: DA RRS commitment.
- ECRS (HE18-19): DA lock-in preferred for same reason. Pre-scarcity window; DA ECRS clearing captures structural demand. SIGNAL: DA ECRS commitment.
- No contra-indication for DA-vs-RT AS split given data constraints.

---

## Expected Revenue — Stack A

| Category | MW | Hours | Price ($/MWh) | Revenue |
|---|---|---|---|---|
| DA Energy — Charge HE09 | 100 | 1 | +$10.0 | **-$1,000** |
| DA Energy — Charge HE10 | 50 | 1 | -$47.5 | **+$2,375** |
| DA Energy — Discharge HE20 | 100 | 1 | +$130.0 | **+$13,000** |
| DA Energy — Discharge HE21 | 100 | 1 | +$87.5 | **+$8,750** |
| DA Energy — Recharge HE24 | 50 | 1 | +$20.0 | **-$1,000** |
| **DA Energy Subtotal** | | | | **+$22,125** |
| AS — NonSpin HE01-08 | 50 | 8 | $2.00 | **+$800** |
| AS — NonSpin HE11-12 | 60 | 2 | $2.00 | **+$240** |
| AS — RRS HE13-17 | 60 | 5 | $10.00 | **+$3,000** |
| AS — ECRS HE18-19 | 60 | 2 | $8.00 | **+$960** |
| **AS Subtotal** | | | | **+$5,000** |
| **RT Energy (DA imbalance)** | | | Uncertain | **est. +$2,000 to +$8,000** |
| **TOTAL (DA + AS)** | | | | **$27,125** |
| **TOTAL (DA + AS + RT mid estimate)** | | | | **~$32,000** |

**vs Aug 22 actual ($6,945)**: +$20,180 / +291% improvement expected — driven by extreme price spread on heat wave Day 5 WDPEAK vs Aug 22 (Sunday offpeak-leaning) pattern.

**vs Smartbidder benchmark**: NOT AVAILABLE (MSAL DEGRADED Day 29).

**vs 7-day moving avg**: NOT CALCULABLE (insufficient settled data in current session).

---

## Risks

| Risk | Direction | Hours | Impact | Mitigation |
|---|---|---|---|---|
| DA HE10 clears less negative than -$47.5 (solar curtailment offset by load ramp) | Downside energy | HE10 | -$500 to -$1,500 on charge economics | Charge at HE10 still optimal even at 0/MWh; HE09 provides main charge slot |
| RT HE10 more negative than DA (deep curtailment in RT) | Upside (earn more charging) | HE10 | +$500 to +$3,000 | SCED captures automatically |
| HE20-21 DA clears lower ($85-100) not spike tail | Downside energy | HE20-21 | -$3,000 to -$6,000 vs primary | Still profitable; Stack B provides alternative |
| HE20-21 RT spike above $175 | Upside energy | HE20-21 | +$2,000 to +$8,000 | Fully captured via 100 MW SCED dispatch |
| Wind outperformance at HE20 (GR_WEST above forecast) | Downside | HE20-21 | Reduces scarcity risk; prices soften | Partial trigger for Stack B (see below) |
| Cap-out stepping down earlier than HE17 forecast | Downside | HE18-21 | Reduces scarcity probability | Not material if 6,000+ MW remain offline |
| Starting SoC lower than 50 MWh assumed | Charge constraint | HE09 | Must extend charge into HE08 or HE11 | Add HE08 charge if SoC < 20 MWh confirmed |
| Starting SoC higher than 50 MWh (e.g., 150 MWh) | Positive | HE09-10 | Reduce HE09 charge; HE10 only needed | Verify SoC before DAM cutoff (10:00 CT) |
| ECRS deployment at HE18-19 drains SoC before HE20 | Downside | HE18-19 | Lose up to 60 MWh if fully deployed | Deployment of ECRS products is rare; SCED manages |
| No AS playbook guidance (file absent) | Uncertainty | All | AS MW sizing unvalidated | Used Aug 22 actual patterns + market-analyst structural view as proxy |

---

## Alternative (Stack B — Adjusted if Evening Prices Disappoint)

**Trigger**: If by 15:00 CT on Aug 24, observed HE19 RT prices are below $60/MWh AND GR_WEST is tracking 1,000+ MW above YE BidClose forecast — shift plan:

Stack B modifications:
- Add 50 MW discharge at HE18 (DA: ~$70/MWh → $3,500)
- Add 50 MW discharge at HE19 (DA: ~$75/MWh → $3,750)
- Reduce HE20 discharge to 50 MW (100 MWh reserve depleted by HE18-19 partial)
- Reduce HE21 discharge to 50 MW
- Stack B estimated revenue: $22,125 (energy base) + shifted discharge revenue ~$7,250 instead of $21,750 = lower by ~$14,500

Stack B is SIGNIFICANTLY inferior on paper. Do NOT trigger unless HE20-21 risk is strongly confirmed by real-time fundamentals. Hold Stack A through 15:00 CT unless:
- GR_WEST actual 1,500+ MW above forecast, AND
- Load underperforming forecast by 2,000+ MW at HE17 reading

---

## AS Sizing Rationale

**NonSpin (HE01-08, HE11-12 at 50-60 MW):**
- Aug 22 actual: 90 MW NonSpin cleared overnight. Reduced here to 50-60 MW given uncertain starting SoC.
- NonSpin requires 30-minute sustained delivery at committed MW. At 50 MWh SoC, 50 MW for 60 min = 50 MWh — fully covered.
- Price basis: Aug 22 actuals showed $1-2/MWh clearance overnight. Used $2.00/MWh.

**RRS (HE13-17 at 60 MW):**
- Spinning reserve; battery on standby with 200 MWh full SoC provides 100 MW capacity. 60 MW = 60% of max (conservative).
- Cap-out at HE13-14 = 9,120 MW (series high). ERCOT will clear more spinning reserve during this window.
- Price basis: Market-analyst estimated $7-18/MWh range. Used $10/MWh (lower third of range — cautious).

**ECRS (HE18-19 at 60 MW):**
- Solar cliff setup. -14,586 MW solar exit at HE19→20 is the largest in the August series. ECRS is specifically designed for this ramp scenario.
- Full SoC (200 MWh) available for ECRS discharge response if deployed.
- Price basis: Market-analyst estimated $4-12/MWh. Used $8.00/MWh (midpoint).

**RRS vs ECRS at HE17:**
- HE17 = load peak (92,172 MW). RRS preferred over ECRS given the primary risk is still a contingency event (forced outage on overloaded thermal), not a ramp event. Solar still 31,170 MW at HE17 (ramp hasn't materialized yet). Switch to ECRS at HE18 when solar begins cliff.

---

## Data Quality Caveats

1. **Smartbidder DEGRADED (Day 29)**: No quantitative DA/RT price forecasts, no P(DA>RT), no AS spread probabilities. ALL price estimates in this report are qualitative structural inference from Yes Energy BidClose fundamentals only. Uncertainty on price midpoints is ±$25-40/MWh on peak hours and ±$15/MWh on charge hours.

2. **AS playbook absent**: `shared/data/forecasts/as-playbook/2026-08-24.json` not generated (recommend_as_position.py not run). AS stack built from (a) Aug 22 actuals as pattern reference and (b) market-analyst qualitative guidance. No in-sample model validation.

3. **Starting SoC unknown**: Aug 23 operations not settled. Assumed 50 MWh. If actual SoC differs by ±50 MWh, adjust HE09 charge MW accordingly (reduce to 50 MW if SoC=100; add HE08 charge if SoC<20 MWh). Verify via Tenaska PTP HSL endpoint before 10:00 CT DAM cutoff.

4. **Congestion Stage 0 provisional**: MCC estimates for GKS at HE09-12 = -$2.5 to -$4.5/MWh (additional effective discount on charge cost). Positive conditional uplift at HE19-21 (+$0.5 to +$2.5) if SOUTH_HOUSTON_IMPORT binds. These are not included in the revenue table above (upside potential only).

---

*Sources: Yes Energy BidClose `shared/data/raw/yes-energy/2026-08-24.csv` (PRODUCTION) | market-analyst `shared/data/forecasts/market-view/2026-08-24.md` | congestion-analyst `shared/data/forecasts/congestion/2026-08-24.md` | GKS actual Aug 22 `shared/data/pnl/gks/daily/2026-08-22.json` | AS playbook: ABSENT*
