# GKS BESS Revenue Stack Summary — 2026-09-09

**Generated**: 2026-09-08
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Day type**: Wednesday WDPEAK
**Strategy**: Stack A — Duck Curve Charge (HE09-10) + WDPEAK AS Hold (HE11-18) + Evening Discharge (HE19-20)
**Data status**: PARTIAL — Yes Energy BidClose PRODUCTION; Smartbidder ABSENT Day 45+

---

## Stack Summary

| Component | MW | Hours | Price Est. | Revenue Est. |
|---|---:|---:|---|---:|
| DA Energy — HE09 Charge | -100 | 1 | $2-15/MWh | -$200 to -$1,500 |
| DA Energy — HE10 Charge | -88 | 1 | $0-12/MWh | $0 to -$1,056 |
| **Net Charge Cost** | | | | **(-$200) to (-$2,556)** |
| DA Energy — HE19 Discharge | +84 | 1 | $60-150/MWh | +$5,040 to +$12,600 |
| DA Energy — HE20 Discharge | +100 | 1 | $80-200/MWh | +$8,000 to +$20,000 |
| **Net Discharge Revenue** | | | | **+$13,040 to +$32,600** |
| **Net Energy Arbitrage** | | | | **+$11,340 to +$29,844** |
| NonSpin DA — HE11-18 (60 MW) | 60 | 8 | $5-15/MWh | +$2,400 to +$7,200 |
| ECRS DA — HE11-18 (40 MW) | 40 | 8 | $3-10/MWh | +$960 to +$3,200 |
| **Net AS Revenue** | | | | **+$3,360 to +$10,400** |
| **TOTAL EXPECTED REVENUE** | | | | **+$14,700 to +$40,244** |
| **Central Estimate** | | | | **~$22,000** |

**Confidence level**: LOW (2x wider bands per PARTIAL data protocol)

---

## Key Structural Rationale

1. **Charge window (HE09-10)**: Net load drops from 49,824 MW (HE08) to 32,117 MW (HE10) as solar peaks at 26,873 MW. Duck curve trough is structural cheapest window. GKS MCC -$0.8/MWh adds marginal discount vs hub. Total charge: 188 MWh consumed.

2. **AS window (HE11-18)**: Battery at 200 MWh SoC. WDPEAK with 8,488-8,854 MW of capacity outages throughout the day creates structural demand for Non-Spin and ECRS. 60 MW NonSpin + 40 MW ECRS for 8 hours. Based on Sep 06 PRODUCTION actuals: NonSpin cleared $4,535 on comparable WDPEAK day.

3. **Discharge window (HE19-20)**: Net load surges from 56,050 (HE18) to 69,072 MW (HE20) — +13,022 MW in 2 hours as solar collapses (21,709 → 1,699 MW). 8.5 GW cap-out maintained. HE20 is daily net load peak. Total discharge: 184 MWh delivered.

---

## Reference Benchmarks

| Reference | Value |
|---|---|
| Sep 06 actual (most recent PRODUCTION) | $6,232 — AS-only; no energy arbitrage |
| Sep 05 recommendation (central est.) | ~$15,398 — Saturday WEOFF |
| Sep 01 actual | $4,436 |
| Smartbidder benchmark | N/A (Day 45+ expired) |

---

## Risks (Top 3)

1. **HE20 price at low end ($60-80/MWh)**: Total revenue falls to $12,000-$14,000 range. Structural reserve tightness (8.5 GW outage) provides floor support but cannot be confirmed without Smartbidder.

2. **AS non-clearing or partial clearing (HE11-18)**: If NonSpin/ECRS clear only $3/MWh average, AS revenue drops to ~$1,920 — reduces total to ~$13,000-$15,000.

3. **DA charge bid non-execution**: If HE09-10 charge does not clear, battery enters discharge at 40 MWh SoC — limits HE19-20 dispatch to ~37 MWh total (not 184 MWh). Mitigation: bid ceilings ≤$20-25/MWh.

---

*Filed by: bess-optimizer | 2026-09-08*
*Authoritative detail: `reports/daily/bess-optimizer/2026-09-09.md`*
*JSON schedule: `shared/data/forecasts/bess-schedule/2026-09-09.json`*
