# Congestion Outlook — D+1 (Flow date 2026-05-05, Tuesday)

**Issued**: 2026-05-04 (D-1)
**Stage**: 0 — Infrastructure (qualitative only; binding-probability model not yet productionized)
**Owner**: congestion-analyst (GridFlex / Minsoo)

---

## 0. Stage-0 Caveat (READ FIRST)

This outlook is **qualitative / heuristic**. The binding-probability classifier and conditional shadow-price quantile regressor defined in `agensts/CONGESTION_PROJECT.md` (Stage 2) are **not yet built**. No PTDF projection, no constraint-level λ. Probabilities below are bucketed (Low / Med / High) using:

- Historical seasonal patterns at ERCOT (May shoulder, high-renewable, low-load weekday)
- Yesterday's (2026-05-03) GKS_BESS_RN settlement signature
- Smartbidder DA forecast curve shape at GKS_BESS_RN for 5/5

**Do not** use these numbers as calibrated probabilities. Use directional view only.

**Data gap noted**: `shared/data/raw/yes-energy/2026-05-05.csv` returned an error response (LOAD_FORECAST_BID_CLOSE / NET_LOAD_FORECAST_BID_CLOSE call failed). Without zonal load forecast and net-load forecast at bid close, west-vs-load directional view is degraded. Outlook below leans on Smartbidder + yesterday's settlement signature only.

---

## Headline

- Mid-spring shoulder Tuesday: light load + high wind/solar regime expected. **West-export congestion** is the dominant binding family. GKS_BESS_RN is on the wrong side of that constraint family during HE10–HE16.
- DA-RT basis at GKS_BESS_RN forecast to remain **DA-rich vs RT** (positive DA−RT spread), repeating yesterday's pattern but slightly milder.
- Evening ramp HE18–HE21 flips toward Houston/South Texas import constraints; GKS basis vs HUB_HOUSTON should narrow or reverse briefly.

---

## 1. Top Binding Constraint Candidates (qualitative)

| # | Constraint family | Hour band | Qual. P(binding) | Rationale |
|---|---|---|---|---|
| 1 | **West-to-North 345kV** export corridor (e.g. WEST_TO_NORTH, MCCAMEY-area lines) | HE10–HE16 | **High** | Solar mid-day + west wind, light load Tuesday. Yesterday's GKS_BESS_RN RTSPP went to $-1 to $-2 HE9-HE16 — classic west surplus signature. Smartbidder DA forecast at GKS troughs to $12-$16 in same window, DA-RT spread already pricing the constraint. |
| 2 | **Panhandle / Far-West outflow GTCs** (PNHNDL or stability GTBDs) | HE10–HE15 | **Med-High** | Spring wind season still active; if Panhandle wind > ~14 GW we typically see GTC bind. No outage data ingested yet (Stage 0 gap), but seasonally probable. |
| 3 | **Houston Import 345** | HE17–HE20 | **Med** | Evening ramp + AC pickup possible on a warming Texas day. Smartbidder DA at GKS_BESS_RN climbs to $42 by HE19 — that price level is consistent with evening import-side congestion, but May load is well below summer peak so prob capped at Med. |
| 4 | **South-to-North** (CCT / Lobo / Rio Hondo area) | HE12–HE16 | **Low-Med** | Solar build-out in South TX can flip S→N flow midday. Without outage data + actual DC-tie schedules, hard to call; flag as watch-item. |
| 5 | **Local thermal limits around GKS** (West Zone 138/345 step-down) | HE10–HE16 | **Med** | Yesterday's RTSPP at GKS_BESS_RN was -$0.4 to -$2.2 for 7 straight hours — that local depth is more than aggregate west-export alone; suggests a local 138kV element binding. Watch this; if it persists today (5/4 RT) it will persist 5/5. |

---

## 2. GKS_BESS_RN Basis Outlook

### Recent norm (1-day reference, 2026-05-03)
- DASPP_avg = **$23.93**, RTSPP_avg = **$11.84** → **DA−RT = +$12.09 daily**
- RT went **negative** for 7 hours (HE9-16, range -$0.42 to -$2.16)
- Daytime DA−RT spread peak: HE10 +$17.32, HE11 +$18.66, HE12 +$21.90 (DA-rich)
- Evening (HE19-21) DA−RT: +$10.6, +$11.1, +$8.6 — still DA-rich but smaller

### D+1 (2026-05-05) view
| Window | GKS DA-RT direction | Magnitude vs 5/3 norm | Comment |
|---|---|---|---|
| HE0–HE7 (overnight) | DA ≈ RT, slight DA premium | **Similar** | Light load; constraints relaxed |
| HE8–HE16 (solar/midday) | **DA ≫ RT** (positive, large) | **Slightly narrower** than 5/3 | Smartbidder DA HE9-12 = $12-$16, RT modeled $13-$17 → narrower than yesterday's +$15-$21 prints. Still expect RTSPP to flirt with $0 or go briefly negative. |
| HE17–HE21 (evening peak) | DA ≫ RT (positive) | **Similar** | Evening DA $27-$42 vs RT $21-$33 in Smartbidder forecast → +$6-$9 spread band. |
| HE22-HE23 | DA > RT, small | Similar | Off-peak normalize |

### Basis vs hubs (sign + magnitude qualitative)
| Pair | Direction | Comment |
|---|---|---|
| GKS_BESS_RN − HUB_NORTH (DA) | **Negative** | GKS sits in west-export-loser side; DA MCC at GKS likely -$2 to -$5 vs North hub during HE10-16 |
| GKS_BESS_RN − HUB_NORTH (RT) | **More negative** than DA | RT congestion deeper at GKS than DA bidweek pricing — yesterday's RT prints support this |
| GKS_BESS_RN − HUB_HOUSTON (DA) | **Negative** larger | Houston is import-side beneficiary; gap widens HE17-20 |
| GKS_BESS_RN − HUB_WEST (DA) | **Slightly positive** | GKS often co-moves with west hub; sometimes GKS deeper if local 138 binds |

**Flag**: yesterday's GKS RT depth (-$2.16 floor) is **wider** than typical May norm (typically RT bottoms $0 to -$1). If 5/5 reproduces this, treat as "wider than recent norm" daytime basis.

---

## 3. Hub-Pair Directional View

| Path | DA spread sign | Magnitude (qual.) | Driver |
|---|---|---|---|
| **NORTH → HOUSTON** | NORTH cheaper, HOUSTON premium | Med | Standard south-import shape; widens HE17-20 |
| **NORTH → WEST** | WEST cheaper midday, NORTH cheaper evening | Med-Wide midday | West surplus HE10-16, normalizes HE19+ |
| **HOUSTON → SOUTH** | SOUTH slight premium midday, HOUSTON slight premium evening | Narrow | Solar build in South pushes prices down midday |
| **WEST → HOUSTON** | WEST much cheaper midday | **Wide** | Compound effect: west surplus + Houston import; biggest hub-pair spread of the day expected HE10-15 |

**Trade-relevant note** (for crr-trader / dart-virtual-trader, not me to recommend): the WEST → HOUSTON path is the cleanest expression of today's congestion thesis if either agent is constructing a position.

---

## 4. Caveats / Known Limits

1. **Stage 0**: no calibrated probabilities. Bucketed Low/Med/High only.
2. **Yes Energy load forecast missing** for 5/5 (file is an error response). Cannot cross-check zonal load or net-load forecast against renewable forecast. This is the **single biggest input gap** for today's outlook.
3. **No outage list ingested**: cannot identify forced/planned line outages that would shift the binding constraint set. Outlook assumes no major outages.
4. **No PTDF projection**: GKS basis numbers are extrapolated from yesterday's settlement, not derived from shift factors × predicted λ.
5. **No CRR auction context**: ratepayer/forward-curve view from CRR clearing prices is unavailable.
6. **No HRRR weather pull**: wind/solar zonal forecast not explicitly factored — relying on Smartbidder (which embeds it implicitly) and seasonal heuristic.
7. **Self-review against own forecast**: this is the first issued congestion outlook (memory/congestion-analyst/history/ is empty). No backtest yet.

---

## 5. Stage Progression Note

To move from **Stage 0 → Stage 1**, the gating items per `memory/congestion-analyst/plans/stage-progress.md`:

- **Critical path next**: fix Yes Energy bidclose ingestion (`shared/data/raw/yes-energy/2026-05-05.csv` is currently an error message, not data). Without `LOAD_FORECAST_BID_CLOSE` / `NET_LOAD_FORECAST_BID_CLOSE`, no LightGBM hub-pair baseline can be trained. **This is the #1 blocker.**
- Second: stand up ERCOT 60-day disclosure ingestion → binding constraint frequency table → identify the actual top-N constraints to target in Stage 1. Right now I am naming constraint *families* heuristically (WEST_TO_NORTH, Houston Import) rather than specific monitored-element / contingency pairs from real ERCOT data.
- Third: PTDF/LODF monthly snapshot — required for GKS shift-factor projection.

Until those three exist, the daily outlook will remain qualitative.

---

## Appendix — Inputs Consumed Today

- `shared/data/raw/smartbidder/2026-05-05_Energy_Price_Forecasts.csv` — 24h DA + RT (LMP5) forecast at GKS_BESS_RN, run 2026-05-04 09:37:14 CDT
- `shared/data/pnl/gks/hourly/2026-05-03_pivoted.json` — yesterday's GKS settlement (DASPP/RTSPP hourly, AS schedule)
- `shared/data/pnl/gks/hourly/2026-05-03_summary.json` — fetch metadata
- `shared/data/raw/yes-energy/2026-05-05.csv` — **ERROR RESPONSE** (no usable data; flagged as gap)

Inputs **not** available (Stage 0 backlog):
- ERCOT 60-day disclosure (binding constraints, shadow prices)
- ERCOT outage list
- PTDF / LODF matrix
- NMMS network model
- HRRR weather (zonal wind/solar)
- CRR auction clearing
