# ERCOT D+1 혼잡 분석 — 2026-05-28 (목)
*작성: congestion-analyst (Stage 0 — provisional) | 기준: 2026-05-27*

**데이터 소스**: Yes Energy `2026-05-28_summary.json` (fetch 2026-05-27T12:14 UTC) + Enverus `2026-05-28_net_load_fc.csv`, `load_fc.csv`, `wind_stpf.csv`, `solar_stpf.csv` (fetch 2026-05-27T06:41-06:45 CT)
**Leakage 검증**: 모든 입력 데이터 D-1 10:00 CT DAM cutoff 이전 빈티지 — 준수

---

## 모델 한계 (Stage 0 고지)

> Stage 0 — Infrastructure: 훈련된 ML 모델, PTDF 매트릭스, 60-day disclosure(실현 constraint 명칭 및 λ) 없음. 모든 P(binding) 수치는 재생에너지/넷로드 구조 기반 휴리스틱 추정치. Hub-pair LMP (HB_NORTH, HB_WEST, HB_SOUTH, HB_HOUSTON) 미수집 상태로 basis 수치는 방향성 추정에 그침. Downstream 에이전트(bess-optimizer, dart-virtual-trader)는 방향성 참고 수준으로 활용하고 특정 숫자에 높은 의사결정 가중치 부여 금지.

---

## 계통 조건 요약

> Enverus 데이터가 Yes Energy보다 세밀하며 이번 사이클에서는 Enverus를 primary source로 사용. Yes Energy summary를 보조 cross-check로 활용.

- **총 부하**: Enverus 기준 peak **73,708 MW** (HE18), 저점 **51,657 MW** (HE01). Yes Energy 확인치: max 73,485 MW, 정점 HE17-18 — 일치.
- **Net Load**: Enverus 기준 peak **58,738 MW** (HE21), 저점 **29,700 MW** (HE10). 어제(2026-05-27) 넷로드 저점 36,175 MW 대비 **-6,475 MW** 하락 — 더 깊은 태양광 침투.
- **Solar (Enverus STPF)**: peak **30,118 MW** (HE13), 이후 급감. HE20 = 8,448 MW, HE21 = 580 MW. 어제 Yes Energy 기준 20,425 MW 대비 **+9,693 MW** 증가 — 대규모 태양광 잉여 창.
- **Wind (Enverus STPF)**: peak **11,185 MW** (HE24), **극저 7,462 MW** (HE03) → **727 MW** (HE12) → 회복. HE09-16 구간 평균 ~1,400 MW로 극도로 저조. 야간(HE23-24) 회복 10,836-11,185 MW.
- **저녁 넷로드 램프**: HE19→HE21 기준 47,038 → 58,738 MW = **+11,700 MW** (Enverus NL 기준). Yes Energy NL 기준으로는 HE21/22 정점 56,775 MW.
- **계통 긴장도**: 주간(HE09-15) **매우 높음** — 태양광+풍력 동시 고저 극단값. 저녁(HE19-22) **높음** — 넷로드 정점 + 태양광 급감.

### 핵심 시간대별 넷로드 (Enverus, 단위 MW)

| HE | Net Load | Wind | Solar | 계통 상황 |
|----|----------|------|-------|---------|
| 01 | 42,981 | 8,475 | 9 | 야간 — 풍력 풍부, 부하 낮음 |
| 06 | 42,112 | 5,503 | 19 | 새벽 — 풍력 중간, 조용 |
| 08 | 40,695 | 4,048 | 6,051 | 태양광 개시, 풍력 감소 시작 |
| 09 | 31,269 | 2,488 | 20,051 | NL 급감 — 태양광 폭발 + 풍력 급락 |
| 10 | **29,700** | 1,508 | 25,789 | **NL 저점** — 가장 낮은 잔여 부하 |
| 11 | 31,120 | 1,134 | 28,103 | 극도 태양광, 풍력 최저 구간 |
| 12 | 33,217 | **727** | 29,328 | **풍력 극저점** 727 MW |
| 13 | 34,894 | 1,166 | **30,118** | **태양광 정점** 30,118 MW |
| 15 | 40,145 | 1,581 | 29,613 | 태양광 완만 감소 중 |
| 17 | 43,973 | 3,845 | 25,963 | 태양광 감소, 부하 정점 접근 |
| 18 | 47,038 | 5,062 | 20,206 | 저녁 NL 상승 시작 |
| 19 | 54,816 | 6,466 | 8,448 | NL 급등 + 태양광 급감 |
| 20 | 58,738 | 8,321 | 580 | **NL 정점** — 저녁 혼잡 핵심 |
| 21 | 55,428 | 9,947 | 79 | NL 하강 시작 |
| 24 | 47,435 | 11,185 | 44 | 심야 — 풍력 완전 회복 |

---

## D+1 Binding Constraint 전망 (정성)

> Stage 0 휴리스틱 기반. P(binding)은 유사 날 비교 및 계통 조건 기반 방향성 추정치 — 통계 모델 아님. E[λ|binding]은 과거 아날로그 기반 범위.

| 제약 | Binding 가능성 | 예상 시간대 | Shadow Price 추정 | 근거 |
|------|--------------|-----------|-----------------|------|
| **WEST_TO_NORTH (345 kV)** | **MEDIUM-HIGH (~30-40%)** | HE09-15 (핵심 HE11-13) | $15~$35/MWh | 풍력 HE12 727 MW 극저점 + 태양광 HE13 30,118 MW 정점 + NL 저점 29,700 MW (HE10). 어제(628 MW 풍력 + NL 36,175 MW)보다 NL이 6,475 MW 낮아 서부 수출 잉여 조건이 더 극단적. 태양광이 훨씬 높아(+9,693 MW) 서부→중부 수출 압력 강화. |
| **SOUTH/HOUSTON IMPORT (345 kV)** | **MEDIUM (~20-28%)** | HE19-21 (핵심 HE20) | $18~$40/MWh | NL 정점 58,738 MW (HE20). 저녁 NL 램프 HE18→HE20 = +11,700 MW. 태양광 HE20 = 580 MW로 급감. 단, 어제 대비 NL 램프 소폭 작음(어제 +14,120 MW 대비 오늘 +11,700 MW). 풍력이 저녁에 회복(HE20 8,321 MW)되어 SOUTH import constraint 완화 요인. |
| **OVERSUPPLY / LOW PRICE (West+Panhandle)** | **HIGH (~50-60%)** | HE09-13 | 가격 $0~$10/MWh 또는 음전환 | 이는 전통적 binding constraint가 아닌 낮은 노드 가격 리스크. 풍력 727 MW + 태양광 30,118 MW + 열발전 최소운전 조합 → West/Panhandle 계통 극도 잉여. ORDC 미적용, 노드 가격 0달러 이하 가능성. |
| **LOCAL_138kV (GKS 인근)** | **LOW-MEDIUM (~10-18%)** | HE10-14 | $5~$15/MWh | WEST_TO_NORTH와 연동. PTDF 없어 독립 추정 불가. WEST_TO_NORTH P(binding) 상향 시 연동 상향. |

**어제(2026-05-27) 대비 패턴 변화**:
- WEST_TO_NORTH: 어제 MEDIUM(22-30%) → 오늘 **MEDIUM-HIGH(30-40%)** 상향. NL 저점이 6,475 MW 더 낮고 태양광이 9,693 MW 더 높아 서부 수출 잉여 조건 악화.
- SOUTH/HOUSTON IMPORT: 어제 MEDIUM-HIGH(28-38%) → 오늘 **MEDIUM(20-28%)** 하향. 저녁 NL 램프가 어제보다 작고 저녁 풍력 회복이 더 강함.
- 신규 리스크: **주간 과잉공급(Oversupply)** 시나리오 — NL 저점 29,700 MW는 ERCOT 역대 최저 수준 접근. 음의 가격 발생 가능성 실질적.

---

## Hub-Pair Basis Outlook

> Hub-pair LMP 미수집. 아래는 재생에너지·부하 구조 기반 방향성 프록시. 실제 LMP 차이와 직접 비교 불가.

| Hub/Node | 기준 | DA Basis 방향 | 드라이버 |
|----------|------|-------------|---------|
| HB_WEST | HB_NORTH | **음수 강화** -$8~-$20 (HE09-15) | 풍력 727 MW + 태양광 30,118 MW → West 공급 극잉여. 어제보다 태양광 +9,693 MW로 West→North 수출 압력 대폭 강화. 이 구간 West basis 약세가 이번 주 가장 극단적일 것으로 예상. |
| HB_WEST | HB_NORTH | 중립 ~ 약음 -$1~-$4 (HE01-06) | 야간 풍력 7,462-8,475 MW — 풍부하나 부하 헤드룸 충분. 야간 oversupply 위험 낮음. |
| HB_HOUSTON | HB_NORTH | **양수** +$4~$15 (HE19-21) | NL 정점 58,738 MW (HE20). 단, 저녁 풍력 8,321 MW가 어제보다 더 강해(어제 저녁 3,311 MW) 도움이 됨. SOUTH import binding 가능성 낮아진 만큼 basis 폭 제한적. |
| HB_SOUTH | HB_NORTH | 양수 +$2~$10 (HE19-21) | Houston 패턴 추종; 독립 검증 불가 |
| HB_NORTH | 계통 허브 | 주간 강세 (HE09-15) | West/West_South 디스카운트로 상대 강세. NL 저점 29,700 MW + 높은 태양광 → North 수요 지역에 공급 상대적 타이트. |

**주간 West Basis 트렌드 (Stage 0 캘리브레이션)**:

| 날짜 | Wind 저점 (HE09-15) | Solar 정점 | NL 저점 | WEST→NORTH Basis 추정 |
|------|-------------------|-----------|---------|---------------------|
| 2026-05-24 | ~600 MW | ~28,500 MW | ~27,000 MW | -$15~-$30 (HIGH) |
| 2026-05-25 | ~2,749 MW | ~22,000 MW | ~33,000 MW | -$5~-$15 (MEDIUM) |
| 2026-05-26 | ~4,300 MW | ~20,000 MW | ~38,000 MW | -$2~-$8 (LOW-MEDIUM) |
| 2026-05-27 | 628 MW (GR_WEST) | 20,425 MW | 36,175 MW | -$4~-$15 (MEDIUM) |
| **2026-05-28** | **727 MW** | **30,118 MW** | **29,700 MW** | **-$8~-$20 (MEDIUM-HIGH)** |

오늘은 NL 저점(29,700 MW)이 2026-05-24(~27,000 MW)에 근접하면서 동시에 태양광이 더 높아 West basis 약세 신호가 금주 가장 강력. 단, 2026-05-24에서도 실제 GKS 노드 MCC는 미미했던 전례 있음 — Stage 0 캘리브레이션 규칙 적용, MEDIUM-HIGH 상한 유지.

---

## Nodal MCC Snapshot (Stage 0 대리 지표)

PTDF 매트릭스 없음. 존별 구조 기반 방향성 프록시만 제공. 실제 constraint-level λ 미확인 상태.

| HE 구간 | Net Load | Solar | Wind | GKS MCC 방향 추정 | 신뢰도 | 핵심 드라이버 |
|---------|----------|-------|------|-----------------|--------|--------------|
| HE01-06 | 41,227-42,981 MW | ~0-89 MW | 5,503-8,475 MW | 중립 ~ 약한 음수 | Low | 야간 풍력 풍부하나 부하 헤드룸 충분; oversupply 위험 낮음 |
| HE07-08 | 40,695 MW | 165-6,051 MW | 4,048 MW | 전환 구간 | Low | 태양광 급등 시작, 풍력 하락 |
| HE09-10 | 29,700-31,269 MW | 20,051-25,789 MW | 1,508-2,488 MW | **음의 MCC 위험 증가** (-$5~-$20) | Low-Medium | NL 저점 29,700 MW (HE10); 태양광 폭발. 서부 수출 잉여 극대화. West GKS 노드 RT 가격 억제 가능. |
| HE11-13 | 31,120-34,894 MW | 28,103-30,118 MW | 727-1,134 MW | **가장 강한 음의 MCC 창** E[MCC at GKS]: -$5~-$18 (conditional on binding) | Low-Medium | 풍력 극저(727 MW HE12) + 태양광 정점(30,118 MW HE13) 동시 출현. 이 구간 WEST_TO_NORTH binding 핵심. |
| HE14-16 | 40,145-40,982 MW | 27,826-29,613 MW | 1,581-2,286 MW | 음의 MCC 유지 (완화 중) | Low | 태양광 점진 감소; 넷로드 회복; 서부 수출 압력 완화 시작 |
| HE17-18 | 43,973-47,038 MW | 20,206-25,963 MW | 3,845-5,062 MW | 중립 ~ 미미한 음수 | Low | 전환 구간. 태양광 여전히 유효하나 NL 상승으로 완충. |
| HE19-21 | 54,816-58,738 MW | 580-8,448 MW | 6,466-9,947 MW | GKS MCC: 중립 ~ 약한 양수. $0~+$5 | Low-Medium | HOUSTON IMPORT binding 가능성. 단, 저녁 풍력 회복(8,321 MW HE20)이 어제보다 훨씬 강해 North-South basis 좁힐 가능성. |
| HE22-24 | 47,435-51,170 MW | ~44-79 MW | 10,836-11,185 MW | 중립 ~ 소폭 양수 | Low | 풍력 완전 회복; 계통 정상화 |

---

## CRR/DART 시사점

- **WEST→NORTH 수신 포지션**: HE09-15 구간 West basis 약세 방향성. 이번 주 가장 강한 신호. West 풍력 및 태양광 예측 오류 리스크 내재 — 단방향 포지션 주의.
- **HOUSTON→NORTH 수신 포지션**: HE19-21 방향성 있으나, 저녁 풍력 회복(~8,321 MW)이 어제보다 강해 basis 축소 가능성. 어제 대비 확신도 하향 (MEDIUM-HIGH → MEDIUM).
- **DART 가상 숏(DA 높은 West 가격 예상)**: West 지역 DA에서 낮은/음의 가격 형성 후 RT에서 정상화 패턴 — 가상 숏이 이 방향에서 유리할 수 있으나, Stage 0에서 DA vs RT 방향성 분리 불가. dart-virtual-trader가 DA/RT 스프레드 데이터로 직접 판단 요망.
- **주간 과잉공급 이벤트**: NL 29,700 MW 저점 구간에서 음의 가격 발생 시 DART 롱(DA 낮은 가격 예측 → RT 정상화 시 차익) 검토 가능. 단 DA도 낮을 경우 이 전략 무효.

---

## BESS 시사점 (bess-optimizer용)

- **GKS 노드 기준 예상 basis**: HE10-13 구간 -$5~-$18 (West MCC, conditional on WEST_TO_NORTH binding). NL 저점 29,700 MW는 과잉공급 조건 — GKS 인근 RT 가격 $0 이하 가능성 실질적. DA 충전이 RT 충전보다 유리할 수 있는 구간.
- **혼잡 리스크 구간**: HE09-15 (서부 수출 혼잡), HE19-21 (저녁 남부 import 혼잡). 핵심 창은 **HE11-13** (주간) 및 **HE20** (저녁).
- **DA 충전 창 HE09-13**: WEST_TO_NORTH binding(MEDIUM-HIGH) 시 GKS RT 가격 억제. DA 가격이 RT보다 낮게 형성될 가능성 — DA 충전 포지션 유리. 단 2026-05-24 전례에서 GKS MCC가 예상보다 낮았음 — 과신 금지.
- **DA 방전 창 HE19-21**: NL 정점 58,738 MW (HE20). 태양광 사실상 소멸(580 MW). 저녁 DA 방전 핵심 창. 단, 저녁 풍력 회복(8,321 MW)이 어제보다 강해 가격 압력 일부 완화 — HE20 집중 방전이 HE19 조기 방전보다 우선.
- **음의 가격 위험**: HE10-12 구간 GKS RT가 $0 이하로 떨어질 경우 RT 방전은 손실. 이 구간 SOC 유지 또는 DA 충전 완료 전략 권장.
- **SOC 관리**: HE13 이후 SOC 최대화 → HE19 기준 SOC ≥ 90% 목표. 야간(HE01-05) 충전 검토 (야간 가격 낮을 것으로 예상되나 풍력 풍부로 RT 가격도 낮음).

---

## Risks

1. **주간 음의 가격(Oversupply) 이벤트 — 가장 중요한 리스크**: NL 저점 29,700 MW + 태양광 30,118 MW + 풍력 727 MW 조합은 ERCOT 역대급 잉여 조건. 실제 NL이 예측 대비 더 낮을 경우(태양광 과소예측 또는 부하 과대예측) 계통 수요가 태양광 단독 공급에도 미치지 못할 수 있음 → 가격 $0 이하 가능성. 특히 RT 시장에서 GKS 인근 노드가 영향권.

2. **태양광 예측 불확실성**: Enverus가 30,118 MW를 예측하나 Yes Energy는 summary에서 26,822 MW를 제시 (~3,296 MW 차이). 태양광이 Enverus 예측을 초과할 경우(예: 31,000+ MW) NL 저점이 28,000 MW대로 추가 하락 → 과잉공급 리스크 악화. 반대로 Yes Energy 수준에 가까울 경우(~27,000 MW) 어제와 유사 조건으로 완화.

3. **Wind 예측 하방 위험**: Enverus 727 MW (HE12)는 Yes Energy 제공 연간 최저 1,411 MW보다도 훨씬 낮음. 실제 풍력이 이보다 더 낮을 경우 서부 수출 혼잡 악화. 반대로 풍력이 예측을 대폭 상회할 경우 binding 가능성 하향.

4. **저녁 풍력 회복 속도**: HE20에서 8,321 MW 풍력 예측이 실현될 경우 SOUTH/HOUSTON IMPORT 압력이 예상보다 낮을 수 있음. 어제(저녁 GR_WEST 1,583-3,311 MW)와 오늘(8,321 MW) 저녁 풍력의 구조적 차이가 HB_HOUSTON vs HB_NORTH basis를 좁히는 핵심 변수.

5. **Resource Cap-Out 미수집**: Yes Energy summary에서 cap-out 데이터 포함돼 있으나 2026-05-28 시간별 값은 today 데이터 미수집. 저녁 NL 정점 구간(HE19-21)에서 cap-out 수준이 ORDC/scarcity 조건을 결정. 어제 HE20 cap-out 16,924 MW를 참고 수준으로 사용하나 직접 검증 불가.

6. **AG2 vs Enverus 풍력 divergence**: Enverus 727 MW (HE12)가 AG2 대비 크게 다를 경우 실제 서부 풍력 수준 불확실. AG2 데이터 경로 확인됨(`shared/data/raw/ag2/2026-05-28_windcast.csv`) — 다음 사이클에서 파싱하여 cross-validation 수행 예정.

---

## 패턴 연속성 평가 (어제 2026-05-27 대비)

| 항목 | 2026-05-27 (어제) | 2026-05-28 (오늘) | 변화 |
|------|-----------------|-----------------|------|
| NL 저점 | 36,175 MW (HE14) | 29,700 MW (HE10) | -6,475 MW — 더 깊음 |
| Solar 정점 | 20,425 MW (HE14) | 30,118 MW (HE13) | +9,693 MW — 대폭 증가 |
| Wind 저점 (주간) | 628 MW (GR_WEST HE11) | 727 MW (ERCOT HE12) | 유사 (극저) |
| WEST_TO_NORTH P(binding) | MEDIUM 22-30% | MEDIUM-HIGH 30-40% | 상향 |
| SOUTH/HOUSTON IMPORT P(binding) | MEDIUM-HIGH 28-38% | MEDIUM 20-28% | 하향 (저녁 풍력 강해짐) |
| NL 정점 (저녁) | 53,670 MW (HE21) | 58,738 MW (HE21) | +5,068 MW — 더 높음 |
| 저녁 NL 램프 | +14,120 MW | +11,700 MW | 감소 |
| 저녁 풍력 (HE20) | 미상 (~3,311 MW) | 8,321 MW | 대폭 증가 — import 완화 |

**결론**: 주간 혼잡 리스크는 어제보다 강화(NL 저점 더 낮음 + 태양광 더 높음), 저녁 혼잡 리스크는 저녁 풍력 회복으로 일부 완화. 이번 주 가장 강한 주간 과잉공급 신호.

---

## 데이터 갭 현황

| 갭 | 영향 | 상태 |
|---|---|---|
| Hub-pair LMP (HB_NORTH, HB_WEST 등) | basis 수치화 불가 | Stage 1 BLOCKING |
| 60-day disclosure | P(binding) 검증 불가 | Stage 1 BLOCKING |
| AG2 windcast 파싱 | GR_WEST 독립 cross-check 미수행 | 파일 경로 확인됨, 다음 사이클 |
| Yes Energy COPHSL vs Enverus STPF 태양광 차이 | 오늘 ~3,296 MW — 실제치 불확실 | 지속 모니터링 |
| Resource cap-out (2026-05-28) | 저녁 ORDC 판단 근거 없음 | Yes Energy 수집 필요 |
| Smartbidder DA/RT5 | 연속 미수집 | 조사 필요 |

---

## Self-Review Anchor (2026-05-29 정산 후 확인 사항)

1. HE09-13 GKS RT 가격이 $0 이하로 떨어졌는가? 음의 가격 발생 여부.
2. WEST_TO_NORTH 실제 binding 여부 — P(binding) MEDIUM-HIGH(30-40%) vs 실현.
3. SOUTH/HOUSTON IMPORT HE19-21 binding 여부.
4. 실제 태양광 정점 vs Enverus 30,118 MW / Yes Energy 26,822 MW — 어느 쪽이 더 정확했는가.
5. 저녁 풍력 실제치(HE20) vs Enverus 8,321 MW — 저녁 혼잡 완화 여부 검증.
6. NL 저점 실제치 vs 29,700 MW (HE10).

---

*작성: congestion-analyst | 2026-05-27 | Stage 0 — provisional | 데이터: Yes Energy `2026-05-28_summary.json` + Enverus hourly CSVs (production fetch, 2026-05-27T06:41-06:45 CT) | DAM cutoff 준수 확인*
