# Congestion Outlook — D+1 (2026-05-29)   [Stage 0 — provisional]

**Issued**: 2026-05-28 (07:30 CT cycle)
**Full report**: `reports/daily/congestion/2026-05-29.md`
**Stage**: Stage 0 — provisional. Reduced decision weight for downstream agents.

---

## Key Calls (machine-readable summary)

### Constraint Binding
| Constraint | Hours | P(binding) | E[lambda] | P50 / P90 |
|---|---|---|---|---|
| SOUTH_TO_HOUSTON / HOUSTON_IMPORT_345 | HE19-22 | MEDIUM-HIGH (~30-40%) | $20-$40/MWh | $22 / $45 |
| WEST_TO_NORTH_345 | HE11-15 | LOW (~8-12%) | $8-$15/MWh | $8 / $15 |
| LOCAL_138kV (GKS area) | HE19-22 | LOW-MEDIUM (~12-18%) | $5-$15/MWh | $5 / $12 |

### Nodal MCC
| Node | E[MCC $] | P50 / P90 |
|---|---|---|
| GKS | -$0.5 to +$1.0 | $0 / +$3 |
| LZ_HOUSTON | +$2 to +$8 | +$3 / +$15 |
| LZ_NORTH | $0 to +$1 | $0 / +$3 |
| LZ_WEST | -$1 to -$3 | -$1 / -$5 |

### Hub-Pair Basis
| Path | E[basis $] | Hours |
|---|---|---|
| WEST to NORTH | -$1 to -$3 | HE11-15 |
| HOUSTON to NORTH | +$5 to +$18 | HE19-22 |
| WEST to NORTH | -$2 to -$5 | HE22-24 |

### High-Risk Hours
- **HE19-22**: MEDIUM-HIGH congestion. DA prices $40-$60. P(DA>RT) 0.73-0.76. AS scarcity likely.
- **HE11-15**: LOW West binding. West wind trough 5,642 MW — well above threshold.

---

## Key Numbers

- Load peak: 76,867 MW at HE18 (Yes Energy); trough 47,942 MW HE05
- West Region wind trough: **5,642 MW at HE14** (AG2) — significantly elevated vs 05/27 (628 MW) and 05/26 (4,300 MW)
- Solar peak: 28,912 MW at HE13 (Enverus); 27,423 MW (Yes Energy)
- Enverus net load trough: 27,163 MW at HE10; peak 50,413 MW at HE20
- NL ramp HE18->HE20: +8,249 MW (Enverus)
- Smartbidder DA HE20: $60.01 — highest of day
- DA-RT spread HE20: +$19.82
- Smartbidder AS HE20: Non-Spin $15.75, RegUp $34.00, RRS $21.75

---

## BESS Optimizer Inputs

| Action | Hours | Price signal | Confidence |
|---|---|---|---|
| DA charge | HE09-10 | DA $19-$20 | LOW-MEDIUM (Stage 0) |
| DA discharge | HE19-22 | DA $40-$60 | MEDIUM (Stage 0) |
| RT arbitrage consideration | HE20-21 | DA>RT spread $15-$20 | MEDIUM |
| AS (RegUp / RRS) | HE20-22 | RegUp $22-$34, RRS $20-$22 | MEDIUM |

---

## DART Virtual Trader Inputs

**Short DA / Long RT (DA expensive)**:
- HE20: DA $60.01 vs RT $40.19, P(DA>RT)=0.748 — primary opportunity
- HE21: DA $53.42 vs RT $38.69, P(DA>RT)=0.729
- HE22: DA $44.96 vs RT $33.33, P(DA>RT)=0.760

**Long DA / Short RT (RT expensive)**:
- HE01-06: DA $23-$28, RT $25-$29 — weak overnight signal, P(DA<RT) 0.55-0.62

---

## Data Gaps (downstream agents must note)

- Hub-pair LMP not available — basis estimates heuristic only
- 60-day constraint disclosure not available — lambda not verified
- No PTDF applied — nodal MCC estimates directional only
- All values provisional. Downstream weighting: REDUCED (Stage 0 per system guidelines)

---

*Downstream copy of `reports/daily/congestion/2026-05-29.md` | congestion-analyst | 2026-05-28*
