# Congestion Outlook — D+1 (2026-05-31)   [Stage 0 — provisional]

Issued: 2026-05-30 (07:30 CT cycle). Full narrative at:
- reports/daily/congestion/2026-05-31.md

**Stage 0 downstream weight reduction applies. All values heuristic. No ML model, no PTDF matrix, no hub-pair LMP.**

---

## Key Numbers

- Load peak: 78,072 MW at HE18 (Yes Energy) / 77,551 MW at HE17 (Enverus)
- West Region wind trough: **4,537 MW at HE14** (Yes Energy GR_WEST STWPF)
- ERCOT wind trough: **6,505 MW at HE14** (Yes Energy COPHSL)
- Solar peak: **30,257 MW HE13** (Yes Energy) / **30,727 MW HE12** (Enverus)
- Net load trough: **15,519 MW HE10** (Yes Energy COPHSL) / **~17,050 MW HE09** (Enverus)
- Net load peak: **54,729 MW HE20** (Enverus)
- NL ramp HE18->HE20: **+16,418 MW** (Enverus) — week's largest evening ramp
- Cap-out: 16,208 MW (HE10-12) → 14,639 MW (HE19-24)
- **Surplus concentration index**: 1.80-1.95 — highest of tracked week sequence (ref: 2026-05-24 HIGH day = 1.056)

---

## Constraint Binding

| Constraint | Hour Range | P(binding) | E[λ\|binding] | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 (or Panhandle export) | HE09-14 | **HIGH (~45-60%)** | $25-$50/MWh | $30 / $65 / $140 | Surplus conc. index 1.80-1.95; NL trough 15,519-17,050 MW |
| SOUTH_TO_HOUSTON / HOUSTON_IMPORT_345 | HE17-21 | **MEDIUM-HIGH (~28-38%)** | $22-$45/MWh | $25 / $60 / $120 | NL peak 54,729 MW; +16,418 MW ramp; cap-out 14,639 MW |
| WEST Oversupply (RT price suppression event) | HE09-13 | **HIGH (~50-65%)** | RT <= $0 at West/GKS | — / — / — | Near-zero or negative RT likely at HB_WEST / GKS; not a shadow price event per se |
| LOCAL_138kV (GKS area) | HE17-21 | **LOW-MEDIUM (~12-18%)** | $8-$18/MWh | $8 / $20 / $55 | Conditioned on HOUSTON_IMPORT binding |
| NORTH_TO_HOUSTON (reverse, midday) | HE10-14 | **LOW (~8-14%)** | $5-$15/MWh | $5 / $15 / $40 | Midday solar-flush reverse flow; weak signal |

---

## Nodal MCC Snapshot (PTDF projection — heuristic, no matrix applied)

| Node | E[MCC $] | P50 / P90 | Note |
|---|---|---|---|
| GKS | -$3 to -$10 | -$4 / -$18 | **Uncertainty HIGH** — GKS shift factor on WEST_TO_NORTH unknown (2026-05-24 decoupling lesson applies) |
| HB_WEST | -$5 to -$15 | -$6 / -$25 | Midday HE09-14 |
| LZ_HOUSTON | +$3 to +$12 | +$4 / +$20 | Evening HE17-21 |
| LZ_NORTH | $0 to +$2 | $0 / +$4 | Near-flat |
| HB_BUSAVG | $0 to +$1 | $0 / +$2 | Near-flat; midday suppression vs evening premium |

---

## Hub-Pair Basis View

| Path | E[basis $] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | -$8 to -$22 | HE09-14 | Strongest West discount of week; surplus conc. index 1.80-1.95 |
| HOUSTON to NORTH | +$6 to +$20 | HE17-21 | Strongest evening premium of week |
| WEST to NORTH | -$2 to -$6 | HE01-06 | Overnight wind surplus; mild |

---

## BESS Optimizer Inputs (Stage 0 — reduced weight)

| Action | Hours | Price signal | Confidence |
|---|---|---|---|
| DA charge / avoid DA discharge | HE09-14 | DA suppression at West nodes; RT near-zero risk at GKS | LOW-MEDIUM |
| AS RegDn / Non-Spin offer | HE09-13 | Oversupply condition | LOW (no AS prices available) |
| DA discharge | HE17-21 | DA likely $50-$80 at peak; evening scarcity | MEDIUM |
| AS RegUp / RRS provision | HE17-21 | Cap-out 14,639 MW + 78,072 MW load | MEDIUM |

---

## DART Virtual Trader Inputs (Stage 0 — reduced weight)

**Short DA / Long RT (expect DA > RT — afternoon peak)**:
- HE17-20: DA likely $50-$80; load-driven congestion premium expected in DA; RT could under-clear if ramp demand is met. P(DA>RT) estimated 0.60-0.72 (heuristic, no Smartbidder DA forecast available for this cycle).

**Long DA / Short RT (expect RT > DA — midday oversupply)**:
- HE09-14: DA market may suppress midday West prices; RT could spike negative (ORDC depletion + wind/solar surplus). P(RT<$0 at West) HIGH given NL trough 15,519-17,050 MW. Virtual long DA at West or GKS nodes in this window is a directional play on DA > RT spread.

**Note**: No Smartbidder DA forecast found in raw data for 2026-05-31. DA price anchors not available. Estimates above are heuristic only.

---

## Key Risks

| Risk | Direction | Impact |
|---|---|---|
| West wind 1,000-2,000 MW lower than forecast HE09-14 | Upside WEST_TO_NORTH risk | P(binding) escalates to 65-75%; RT West prices further suppressed |
| Evening load 2,000+ MW above forecast | Upside HOUSTON_IMPORT risk | P(binding) escalates to HIGH (~45-55%) |
| Solar ~470 MW divergence between sources | Low today (aligned) | Minimal; both sources agree; confidence higher than typical |
| Large thermal forced outage HE17-20 | Upside scarcity | Cap-out drops below 14,000 MW; ORDC amplified |

---

## Data Gaps (must note)

- Hub-pair LMP: NOT AVAILABLE (9+ consecutive days blocking)
- 60-day constraint disclosure: NOT AVAILABLE (structural; available ~2026-07-31)
- PTDF matrix query: NOT APPLIED (W3 not started)
- Transmission outage schedule: NOT AVAILABLE
- AG2 windcast: referenced but not parsed this cycle
- Smartbidder DA forecast (2026-05-31): not present in raw data directory

**Data source classification: PARTIAL** — load/wind/solar/net-load forecasts are production-quality Yes Energy + Enverus fetches (published 2026-05-30 06:41-06:48 CT, within DAM D-1 cutoff). All congestion estimates are heuristic Stage 0.

---

*Downstream copy | congestion-analyst | 2026-05-30 | Stage 0 — provisional*
