# Congestion Outlook — D+1 (2026-06-01)   [Stage 0 — provisional]

**Issued**: 2026-05-31 (07:30 CT daily cycle)
**Stage**: Stage 0 — Infrastructure. No trained ML model. No live PTDF shift factor applied. No hub-pair LMP ingested. All P(binding) and shadow price estimates are rule-based heuristics. Downstream agents (bess-optimizer, dart-virtual-trader) must apply reduced decision weighting per system guidelines.
**Data vintage cutoff**: 2026-05-31 06:48 CT — leakage-clean (all inputs published before D-1 10:00 CT DAM cutoff).

---

## Headline

Three congestion regimes on 2026-06-01, with the **evening solar cliff as the dominant risk**:

1. **Midday over-generation (HE09-13 CT)**: Surplus index 1.18 (Yes Energy) — moderate risk. GR_WEST wind trough 2,475 MW — low enough that the Stage 0 high-West modifier does not reduce risk. Net load trough 25,285 MW.
2. **Evening solar cliff (HE19-21 CT)**: Net load surges +13,840 MW as solar exits. NL peak 57,965 MW. Cap-out 14,375 MW. South/Houston import constraints at ~30% binding probability.
3. **Overnight West wind surplus (HE22-24 CT)**: GR_WEST wind peaks 10,787 MW while load drops to 63 GW. Cap-out declines to 12,312 MW. WEST_TO_NORTH overnight binding at ~22%.

---

## Top Binding Constraints

| Constraint (proxy) | Hour Range (HE CT) | P(binding) | E[lambda \| binding] $ | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_SOUTH_IMPORT (345kV) | HE19-21 | ~30% | $35-$55 | 20 / 60 / 130 | Solar cliff -17,154 MW in 3h; NL peak 57,965 MW; cap-out 14,375 MW |
| WEST_TO_NORTH export (345kV) | HE22-24 | ~22% | $25-$40 | 15 / 45 / 100 | GR_WEST 10,622-10,787 MW; declining load 63-67 GW; cap-out 12,312 MW |
| WEST_CURTAILMENT (230/345kV) | HE09-13 | ~20% | $15-$30 | 8 / 30 / 80 | Surplus index 1.18; NL trough 25,285 MW; GR_WEST trough 2,475 MW |
| LOCAL_138kV (GKS area) | HE19-21 | ~10% | $8-$18 | 6 / 18 / 50 | Conditioned on HOUSTON_SOUTH_IMPORT; PTDF unknown |

---

## Nodal MCC Snapshot (Heuristic — No Shift Factors Applied)

| Node | E[MCC, $] | P50 / P90 | Direction |
|---|---|---|---|
| GKS (South Texas) | +$2 to +$6 | +1.5 / +10 | Positive — South load pocket premium HE19-21 |
| LZ_HOUSTON | +$2 to +$5 | +1.5 / +8 | Positive — Houston import constraint |
| LZ_WEST | -$2 to -$6 | -1 / -10 | Negative — over-gen midday + overnight surplus |
| LZ_NORTH | $0 to +$1 | 0 / +3 | Near-flat |
| HB_BUSAVG | $0 | 0 / +2 | Reference |

---

## Hub-Pair Basis View

| Path | E[basis, $] | Hours | Comment |
|---|---|---|---|
| LZ_WEST to LZ_NORTH | -$3 to -$6 | HE09-13 | Midday over-gen; surplus index 1.18 |
| LZ_WEST to LZ_NORTH | -$4 to -$8 | HE22-24 | Overnight West wind surge 10,787 MW |
| LZ_HOUSTON to LZ_NORTH | +$2 to +$5 | HE19-21 | Solar cliff + South import constraint |
| LZ_SOUTH to LZ_NORTH | +$1 to +$3 | HE19-21 | GKS area load pocket |

---

## Key Insights for Downstream Agents

**Insight 1 (primary) — Evening solar cliff is the dominant event (HE19-21)**
Net load peaks 57,965 MW at HE21, driven by solar exit (-17,154 MW in 3h). HOUSTON_SOUTH_IMPORT binding ~30%. GKS BESS: discharge HE19-21 for highest energy + congestion premium. Sensitivity: if a South Texas thermal unit trips (500+ MW), P(binding) escalates to ~42-50%.

**Insight 2 — Overnight West wind surplus is a real secondary risk (HE22-24)**
GR_WEST wind reaches 10,787 MW at HE24 — the daily peak — while load falls to 63 GW. Cap-out declining to 12,312 MW. P(WEST_TO_NORTH HE22-24 binding) ~22%. DART: consider WEST_TO_NORTH overnight — DA may underprice overnight West discount. Verify against DA clearing prices after 10:00 CT.

**Insight 3 — Midday risk is moderate, not extreme; DA confirmation required before DART position**
Surplus index 1.18 (vs 1.95 on 2026-05-31 extreme). West CURTAILMENT ~20% P(binding). The DA market may already partially price midday weakness. DART short LZ_WEST HE09-13 carries moderate conviction; requires DA LZ_WEST clearing price comparison at 10:00 CT before sizing.

---

## Risks

| Risk | Direction | Probability | Impact |
|---|---|---|---|
| Thermal outage surprise in South Texas | Binding worse | LOW-MEDIUM | HOUSTON_IMPORT P: 30% → 42-50%; lambda tail to $130+ |
| West wind below STWPF HE09-13 (>1,500 MW miss) | Binding worse | LOW-MEDIUM | WEST surplus index → 1.3+; midday risk escalates |
| Load exceeds 80,148 MW at HE17-19 | Binding worse | LOW | NL peak HE21 → 60,000+ MW; reserve margin critical |
| Solar bust (-3 GW vs forecast) | Binding lighter | LOW | NL trough → 28,000 MW; midday risk falls to ~12% |
| Load undershoots by 2 GW | Binding lighter | LOW | NL peak stays under 56,000 MW; evening risk drops to ~18-22% |
| Overnight West wind fails to ramp | Binding lighter | LOW-MEDIUM | WEST_TO_NORTH HE22-24 risk collapses |

---

## Stage 0 Limitations

- No trained classifier: P(binding) figures are heuristic thresholds. No historical base rate calibration.
- No PTDF/shift factor query: MCC figures are directional structural inferences only. Magnitude error factor 2-3x.
- No hub-pair LMP: basis estimates are heuristic. Directional confidence MEDIUM, magnitude confidence LOW.
- No CRR auction data: cannot cross-check basis view against forward market.
- Hub-pair basis view: sign-directional only. Do not use absolute dollar estimates for position sizing.

Stage 2 target: replace all heuristic estimates with constraint-level binding classifier + PTDF-projected MCC.

---

*congestion-analyst | Stage 0 — provisional | Issued 2026-05-31 | Forecast target: 2026-06-01*
*Full analysis: `reports/daily/congestion/2026-06-01.md`*
*Source files: `shared/data/raw/yes-energy/2026-06-01.csv`, `shared/data/raw/yes-energy/2026-06-01_summary.json`, `shared/data/raw/enverus/2026-06-01_{load_fc,wind_stpf,solar_stpf,net_load_fc}.csv`*
