# Congestion Outlook — D+1 (2026-06-02)   [Stage 0 — qualitative analysis]

**Issued**: 2026-06-01 (07:30 CT cycle)
**Full report**: reports/daily/congestion/2026-06-02.md
**Stage**: Stage 0 — no ML model, no PTDF projection, no hub LMP series.

---

## Headline

- WEST_TO_NORTH midday (HE10-13): **LOW-MEDIUM (~12-18%)**. SCI 0.83-0.92 — below HIGH threshold. AG2 West wind trough 2,188 MW; solar peak 27,767 MW; NL trough 30,288 MW (YE). Not in extreme regime.
- HOUSTON_IMPORT / SOUTH_TO_HOUSTON evening (HE19-21): **MEDIUM (~18-25%)**. NL ramp +10,011 MW (YE HE18→HE21); load peak 79,559 MW (HE17); cap-out declining to 11,530 MW. Below 12,000 MW MEDIUM-HIGH trigger but elevated load amplifies risk.
- WEST_TO_NORTH overnight (HE22-24): **LOW-MEDIUM (~15-18%)**. AG2 West 7,826-7,844 MW; below the threshold for overnight binding concern.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | Note |
|------------|-----------|-----------|----------------|------|
| WEST_TO_NORTH_345 | HE10-13 | LOW-MEDIUM (~15%) | $10-$25 | SCI 0.83-0.92; West wind floor 2,188 MW; solar dominant but NL trough 30,288 MW |
| HOUSTON_IMPORT_345 | HE19-21 | MEDIUM (~22%) | $15-$45 | NL ramp +10,011 MW (YE); load peak 79,559 MW; cap-out 11,530 MW HE19-20 |
| PANHANDLE_EXPORT | HE09-13 | LOW-MEDIUM (~15%) | $5-$15 | RT price suppression risk; SCI below 1.0; conditional on solar upside |
| BRAZO_EXPORT / CENTRAL_TX_345 | HE08-09 | LOW (~10%) | $5-$20 | Solar ramp +12,250 MW in HE08→HE09; brief transmission stress possible |
| NORTH_CENTRAL_IMPORT | HE01-05 | VERY LOW (~6%) | $3-$10 | Overnight wind 13,132-16,045 MW; NL 39,197-42,167 MW; no extreme surplus |

---

## Nodal MCC Snapshot (Qualitative — No PTDF)

| Node | E[MCC, $/MWh] | P10 / P90 | Window |
|------|--------------|-----------|--------|
| HB_WEST | -$1.5 | -0.5 / -5.0 | HE10-14 (solar surplus) |
| HB_NORTH | $0 | -0.5 / +0.5 | All hours (import hub) |
| HB_HOUSTON | +$2.5 | +1.0 / +8.0 | HE19-22 (evening peak) |
| HB_SOUTH | +$1.5 | +0.5 / +5.0 | HE19-21 (South load pull) |
| GKS (GK Bus) | +$1.0 to +$3.0 | 0 / +8.0 | HE19-22 (if load-side of HOUSTON_IMPORT) |

---

## Hub-Pair Basis View

| Path | Window | E[Basis, $/MWh] | Range | Driver |
|------|--------|-----------------|-------|--------|
| WEST → NORTH | HE10-14 (midday) | -$3.5 | -2 to -6 | SCI 0.83-0.92; solar-led modest suppression |
| WEST → NORTH | HE01-07 (overnight) | -$1.5 | -1 to -3 | AG2 West ~8,000 MW; no transport pressure |
| HOUSTON → NORTH | HE19-22 (evening) | +$6.0 | +3 to +12 | NL ramp +10,011 MW; load 79,559 MW; cap-out 11,530 MW |
| SOUTH → NORTH | HE17-21 (peak) | +$3.0 | +2 to +8 | South wind recovery evening; load-center pull |
| WEST → HOUSTON | HE10-14 (midday) | -$3.0 | -2 to -5 | Solar surplus at West vs Houston thermal premium |
| WEST → HOUSTON | HE19-22 (evening) | -$5.0 | -3 to -10 | Houston load pull widens; West wind recovers |

---

## BESS Signal (GKS)

**Charge window**: HE09-13. Solar surplus; NL trough 30,288 MW. DA likely suppressed at West/Central nodes. Best charging opportunity of the day.

**Discharge window**: HE19-22. NL ramp +10,011 MW. Load peak 79,559 MW. Potential HOUSTON_IMPORT binding (MEDIUM). Highest-value discharge window. Evaluate AS stack (RegUp/Non-Spin) vs energy discharge.

**Congestion signal weight for bidding**: LOW-MEDIUM confidence. Stage 0 qualitative heuristic — bess-optimizer should assign reduced weight to this input (per agent system instruction §3 downstream weighting for Stage 0 provisional output).

---

## Risk Flags

1. **Solar upside (+10-15%)**: SCI breaks through 1.0 → WEST_TO_NORTH escalates from LOW-MEDIUM to MEDIUM. Charge window shifts to HE09-11.
2. **Evening NL above YE**: If RT NL > 58,000 MW at HE21 (e.g., lower wind RT) → HOUSTON_IMPORT escalates to MEDIUM-HIGH. Long-RT HOUSTON DA-RT spread opportunity.
3. **Cap-out forced outage**: If cap-out drops below 10,000 MW by HE19 due to additional forced outage → ORDC and HOUSTON_IMPORT risk materially elevated.

---

## Data Gaps

- Hub-pair LMP series: NOT AVAILABLE (11+ consecutive cycles). All basis figures are qualitative.
- 60-day ERCOT constraint disclosure for 2026-06-02: available ~2026-08-02.
- Tenaska PTP settlement for 2026-06-02: available ~2026-06-04 (T+2).

*congestion-analyst | Stage 0 — qualitative analysis | 2026-06-01 | Flowday 2026-06-02*
