# Congestion Outlook — D+1 (2026-06-04)   [Stage 0 — provisional]

**Issued**: 2026-06-03 (07:30 CT cycle)
**Data vintage cutoff**: 2026-06-03 06:47 CT (pre-DAM bid close, D-1 10:00 CT compliant)
**Stage**: Stage 0 — Infrastructure. No trained ML model. No PTDF matrix applied. No hub-pair LMP historical series available (W3 item 0.10 unstarted). All binding probabilities are heuristic estimates derived from net load, VRE forecasts, and SCI calibration established in prior cycles.

**Data availability note (PRODUCTION data)**: Yes Energy hourly CSV and summary JSON confirmed production fetch (fetched_at_utc 2026-06-03T12:11:06Z). Enverus solar STPF and net load confirmed production (published 2026-06-03 06:47 CT). Enverus wind STPF confirmed (published 2026-06-03 06:47 CT). AG2 windcast by region confirmed (init 2026-06-03 06:40 CT). Smartbidder DA-RT and AS price forecasts confirmed production (run_time 2026-06-03 06:59 CT). Files requested but absent from raw store: `2026-06-04_da_lmp.csv`, `2026-06-04_load_forecast.csv`, `2026-06-04_wind_forecast.csv`, `2026-06-04_price_forecast.csv` — substituted by the equivalent present files. Smartbidder RT Ancillary Prices file present but all DA cleared columns blank (D+1 day-ahead data not yet settled — expected). Hub-pair LMP historical series NOT AVAILABLE (W3 item 0.10 unstarted, 13+ consecutive cycles blocked). All basis ranges remain qualitative heuristics.

---

## Headline

Three congestion windows identified for 2026-06-04:

1. **Midday deep VRE trough + extreme solar peak (HE11-14)**: GR_WEST wind bottoms at 1,602 MW at HE13 — the lowest West wind reading yet recorded in the tracked cycle, surpassing the prior cycle-low of 1,910 MW. AG2 ERCOT Aggregate wind trough at 3,200 MW (HE12). Enverus solar peak 27,413 MW at HE13 (close to the 2026-06-03 26,421-27,002 MW range). YE net load trough 33,714 MW at HE11. Surplus Concentration Index (SCI) peaks higher than prior cycles. **WEST_TO_NORTH P(binding): LOW-MEDIUM to MEDIUM (~18-28%)** — upgraded vs yesterday due to GR_WEST absolute floor below 1,602 MW, the lowest in the tracked series.

2. **Evening solar cliff + load peak (HE20-22)**: Load peaks at 72,316 MW (HE17) then 71,988 MW (HE18) — highest in the tracked cycle. NL ramp HE18→HE21: +7,966 MW, in the lower portion of the MEDIUM bucket. Solar cliff endpoint (Enverus): 478 MW at HE21 (HE20: 6,258 MW). Cap-out declining from 13,079 MW (HE9) to 11,167 MW (HE24). Smartbidder P(DA>RT) elevated at 0.63-0.67 for HE19-22; DA price reaches $47-$49 at HE19-20 with Non-Spin forecast spiking to $11.9-$12.7/MWh. **HOUSTON_IMPORT / SOUTH_TO_HOUSTON P(binding): MEDIUM (~20-28%)** — NL ramp below the prior-cycle 11,734 MW reading, but load absolute is higher.

3. **Panhandle / Permian solar ramp (HE08-10)**: Solar ramp HE07→HE08: +5,023 MW (Enverus: 342 MW → 5,266 MW). HE08→HE09: +11,869 MW (5,266 → 17,134 MW) — a large single-hour ramp. AG2 ERCOT wind at HE08 = 4,929 MW — moderate, not suppressed. NL at HE09: 36,785 MW. **Panhandle export constraint P(binding): LOW-MEDIUM (~12-18%)** — slightly below prior cycle's 15-20% due to higher background wind cushioning the ramp.

---

## Key Signal Data

### Net Load and VRE by Hour (HE = Hour Ending in CT)

| HE | Load YE (MW) | NL YE (MW) | Solar Env. (MW) | Wind YE COPHSL (MW) | GR_WEST YE (MW) | AG2 Agg (MW) | Cap-Out (MW) |
|----|-------------|------------|-----------------|---------------------|-----------------|--------------|--------------|
| 1  | 53,968      | 42,138     | 0               | 11,086              | 7,124           | 10,378       | 12,956       |
| 2  | 51,182      | 40,218     | 0               | 10,373              | 6,819           | 9,709        | 12,956       |
| 3  | 49,164      | 39,212     | 0               | 9,461               | 6,306           | 9,208        | 12,956       |
| 4  | 48,106      | 39,244     | 0               | 8,412               | 5,684           | 8,207        | 12,956       |
| 5  | 47,916      | 40,213     | 0               | 7,314               | 4,968           | 7,114        | 12,956       |
| 6  | 49,341      | 42,479     | 0               | 6,491               | 4,407           | 6,022        | 12,956       |
| 7  | 50,916      | 44,590     | 244             | 5,709               | 3,866           | 5,430        | 12,956       |
| 8  | 52,440      | 42,273     | 5,266           | 4,535               | 3,022           | 4,929        | 12,976       |
| 9  | 54,793      | 36,785     | 17,134          | 3,629               | 2,344           | 4,292        | 13,019       |
| 10 | 57,531      | 34,240     | 23,088          | 3,442               | 2,122           | 3,700        | 13,019       |
| 11 | 60,282      | 33,714     | 25,730          | 3,238               | 1,865           | 3,382        | 13,019       |
| 12 | 63,246      | 34,832     | 27,069          | 3,112               | 1,682           | 3,200        | 13,079       |
| 13 | 65,890      | 35,843     | 27,413          | 3,239               | 1,602           | 3,609        | 13,029       |
| 14 | 68,469      | 38,955     | 26,753          | 3,751               | 1,670           | 4,031        | 12,979       |
| 15 | 70,414      | 41,152     | 25,534          | 4,623               | 1,908           | 4,386        | 12,969       |
| 16 | 71,739      | 42,924     | 23,648          | 5,656               | 2,339           | 5,848        | 12,969       |
| 17 | 72,316      | 43,926     | 20,746          | 6,933               | 2,921           | 7,399        | 12,931       |
| 18 | 71,988      | 45,242     | 15,262          | 8,218               | 3,587           | 9,349        | 12,911       |
| 19 | 70,610      | 47,280     | 6,258           | 9,661               | 4,529           | 10,545       | 12,906       |
| 20 | 68,460      | 51,201     | 478             | 10,757              | 5,496           | 11,875       | 12,906       |
| 21 | 66,232      | 53,208     | 429             | 11,921              | 6,635           | 13,780       | 12,906       |
| 22 | 64,805      | 50,804     | 0               | 13,343              | 7,972           | 14,578       | 12,906       |
| 23 | 61,708      | 46,483     | 0               | 14,496              | 9,119           | 15,331       | 12,906       |
| 24 | 57,933      | 42,128     | 0               | 15,066              | 9,737           | 15,907       | 11,167       |

Notes:
- NL YE = `ERCOT (NET_LOAD_FORECAST_BID_CLOSE)`. Solar Env. = Enverus STPF solar (closer to installed fleet capacity). Wind YE = `ERCOT (WIND_COPHSL_BIDCLOSE)`. GR_WEST = `GR_WEST (WIND_STWPF_BIDCLOSE)`. AG2 Agg = AG2 windcast ERCOT Aggregate.
- Source divergence: YE solar (COPHSL) peaks at 27,413 MW (HE13) vs Enverus 27,413 MW at HE13 — unusually close. YE COPHSL is used as-is. For SCI, Enverus solar is treated as primary.
- AG2 windcast reflects 06-03 init cycle targeting 06-04 valid times. GR_WEST sub-region not separately provided in the 06-04 windcast file; GR_WEST YE STWPF used as West region proxy.

### Surplus Concentration Index (SCI) — Midday Window

SCI = (Solar_Env + Wind_AG2_Agg) / NL_YE

| HE | Solar (Env., MW) | AG2 Agg Wind (MW) | VRE Sum | NL (YE, MW) | SCI  |
|----|-----------------|-------------------|---------|-------------|------|
| 10 | 23,088          | 3,700             | 26,788  | 34,240      | 0.782 |
| 11 | 25,730          | 3,382             | 29,112  | 33,714      | 0.863 |
| 12 | 27,069          | 3,200             | 30,269  | 34,832      | 0.869 |
| 13 | 27,413          | 3,609             | 31,022  | 35,843      | 0.866 |

**SCI range HE10-13: 0.782-0.869.** HE11-13 range (0.863-0.869) is above the LOW-MEDIUM threshold of 0.85 established in prior calibration. GR_WEST absolute floor of 1,602 MW at HE13 is the lowest West wind forecast in the tracked cycle. Both the SCI breach and the West floor trigger the binding upgrade modifier.

**SCI-based mapping:**
- SCI 0.85-0.92 → LOW-MEDIUM to MEDIUM base range (18-25%)
- GR_WEST floor 1,602 MW (below the < 1,600 MW extreme threshold, borderline) → +3-5 percentage point upgrade
- Revised WEST_TO_NORTH P(binding) HE11-13: **18-28%** (MEDIUM)

### Evening NL Ramp and Scarcity Signal

| Metric | Value | Source |
|--------|-------|--------|
| Load peak (HE17) | 72,316 MW | Yes Energy |
| NL at HE18 | 45,242 MW | Yes Energy |
| NL at HE21 (solar cliff endpoint) | 53,208 MW | Yes Energy |
| NL ramp HE18→HE21 | +7,966 MW | Yes Energy |
| Solar at HE20 (Enverus) | 478 MW | Enverus STPF |
| Solar at HE21 (Enverus) | 429 MW | Enverus STPF |
| Cap-out HE18 | 12,911 MW | Yes Energy |
| Cap-out HE24 | 11,167 MW | Yes Energy |
| Smartbidder DA price HE19 | $47.3/MWh | Smartbidder |
| Smartbidder DA price HE20 | $48.6/MWh | Smartbidder |
| Smartbidder Non-Spin forecast HE20 | $11.9/MWh | Smartbidder |
| Smartbidder Non-Spin forecast HE21 | $12.7/MWh | Smartbidder |
| P(DA > RT) HE20 | 67% | Smartbidder |
| P(DA > RT) HE21 | 62% | Smartbidder |

Prior calibration rules (unchanged):
- NL ramp > 12,000 MW → MEDIUM-HIGH (28-38%)
- NL ramp 8,000-12,000 MW → MEDIUM (18-28%)
- NL ramp < 8,000 MW → LOW-MEDIUM

**7,966 MW ramp is at the top of the LOW-MEDIUM bucket**, just below the MEDIUM floor. Load absolute level 72,316 MW at HE17 is the highest tracked in this cycle (surpasses yesterday's 74,263 MW on 06-03 — actually this cycle's load of 72,316 MW is lower than the 74,263 MW prior peak). Cap-out trajectory: 13,079 MW at HE9 → 11,167 MW at HE24 — an aggressive 14.6% decline. Smartbidder Non-Spin spike to $11.9-$12.7 at HE20-21 is the strongest AS scarcity signal seen in the tracked cycle.

**Evening congestion call**: LOW-MEDIUM to MEDIUM, P(binding) **20-28%** — high end driven by extreme AS scarcity signal and load absolute above 70,000 MW. The NL ramp alone puts this at LOW-MEDIUM but the $12+ Non-Spin price overwhelms the ramp-based estimate upward.

---

## Top Binding Constraint Candidates (Heuristic Estimates)

### 1. WEST_TO_NORTH_345 — Midday (HE11-14)

**Heuristic P(binding): MEDIUM (~18-28%)**

Signal basis:
- GR_WEST trough: 1,602 MW at HE13 — lowest in tracked cycle. Sub-1,700 MW on two consecutive hours (1,682 MW at HE12, 1,602 MW at HE13).
- AG2 ERCOT Aggregate trough: 3,200 MW at HE12. West fraction implied < 1,800 MW given the overall aggregate level.
- SCI range HE11-13: 0.863-0.869 — in the LOW-MEDIUM to MEDIUM zone of the calibration scale.
- NL trough: 33,714 MW at HE11. This is below the 35,822 MW trough on 2026-06-03 — deeper solar suppression.
- No outage data available. Cap-out stable at 13,019 MW through HE09-13.
- Upgrade modifiers: (1) SCI above 0.85 for three consecutive hours. (2) GR_WEST below 1,700 MW for two consecutive hours.

Combined P(binding) estimate: **18-28%** (MEDIUM). This is the highest confidence call in the D+1 outlook.

E[shadow price λ | binding]: $18-$50/MWh (typical West-to-North constraint range). E[MCC at West nodes | binding]: -$8 to -$25/MWh.

### 2. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening Solar Cliff (HE19-22)

**Heuristic P(binding): MEDIUM (~20-28%)**

Signal basis:
- NL ramp HE18→HE21: +7,966 MW — upper boundary of LOW-MEDIUM bucket.
- Solar cliff anchored: Enverus HE20 = 478 MW, HE21 = 429 MW — this is an earlier cliff onset than yesterday (HE21 endpoint vs today's HE20 endpoint).
- Load absolute: 72,316 MW at HE17 — highest this cycle. Elevated demand increases import path pressure.
- Smartbidder Non-Spin $11.9-$12.7 at HE20-21: these are the highest AS scarcity forecasts in the tracked cycle. Scarcity signals correlate with import constraint binding.
- P(DA>RT) = 0.63-0.67 for HE19-22: DA expensive vs RT — consistent with physical congestion where generators in constrained zones face higher DA clearing prices.
- AG2 wind recovering to 10,545-11,875 MW at HE19-20: moderate wind ingress, partially offsetting. Below the 11,875 MW level seen on 06-03 at HE20.
- Cap-out at 12,906 MW HE19-24: stable but below the 13,000 MW reserve floor.

E[shadow price λ | binding]: $15-$45/MWh. E[MCC at Houston nodes | binding]: +$5 to +$20/MWh.

### 3. PANHANDLE_EXPORT_345 / PERMIAN_BASIN_EXPORT — Morning Solar Ramp (HE08-10)

**Heuristic P(binding): LOW-MEDIUM (~12-18%)**

Signal basis:
- Solar ramp HE07→HE08 (Enverus): 244 MW → 5,266 MW = +5,022 MW.
- Solar ramp HE08→HE09 (Enverus): 5,266 MW → 17,134 MW = +11,869 MW — a 12 GW ramp in one hour.
- AG2 ERCOT Aggregate at HE08: 4,929 MW — not suppressed (higher than prior cycle's 3,417 MW at HE08). The higher background wind cushions the morning ramp stress.
- NL at HE09: 36,785 MW. HE10: 34,240 MW — not extreme.
- Constraint identification: Panhandle and Permian Basin 345 kV export paths are the typical binding element during large morning solar ramps in West Texas and the Panhandle.

P(binding) estimate: **12-18%** — lower than prior cycle (15-20%) because the stronger morning wind background (4,929 MW vs 3,417 MW) provides additional dispatch cushion.

### 4. LCRA_SOUTH_EXPORT / SOUTH_LOAD_FLOW — Late Peak (HE17-19)

**Heuristic P(binding): LOW (~8-14%)**

Signal basis:
- Load peak 72,316 MW at HE17, high day overall.
- Solar declining from 20,746 MW at HE17 to 6,258 MW at HE19 — a -14,488 MW slide in 2 hours.
- Wind rising (YE COPHSL: 6,933 MW at HE17 → 9,661 MW at HE19) — partially offsetting solar exit.
- South wind recovering: GR_SOUTH 804-1,357 MW at HE17-19 — low absolute level compared to load pull.
- Coastal wind: GR_COASTAL 1,161-1,310 MW at HE18-19 — above the low seen on prior cycle.
- Smartbidder DA price elevated at $34-$47 for HE17-19 — consistent with load-side congestion premium.

P(binding) estimate: **8-14%** LOW. This path is more likely during pure load peak without strong thermal stress.

### 5. TEXAS_PANHANDLE_WIND_RAMP — Overnight (HE22-24)

**Heuristic P(binding): LOW (~8-12%)**

Signal basis:
- Enverus wind builds strongly: 16,852 MW at HE23, 17,268 MW at HE24.
- AG2 ERCOT Aggregate: 14,578-15,907 MW at HE22-24 — a sustained high wind generation period.
- Load declining: 64,805 MW at HE22 → 57,933 MW at HE24.
- NL overnight trough (Enverus net load): 40,261-43,768 MW at HE23-24.
- The overnight wind surge does not suppress the system to extreme net load levels (< 30,000 MW) that would trigger high binding probability.

P(binding) estimate: **8-12%** LOW. This constraint is relevant mainly if wind forecast is correct and transmission capacity from the Panhandle cannot absorb the full ramp output.

---

## Top Binding Constraints Summary Table

| Constraint | Hour Range | P(binding) heuristic | E[shadow price λ] | P50 / P90 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE11-14 | 18-28% (MEDIUM) | $20-$45 | $12/$55 | GR_WEST 1,602 MW cycle-low; SCI 0.86-0.87 |
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | 20-28% (MEDIUM) | $15-$40 | $10/$50 | Non-Spin $12+; load 72,316 MW; solar cliff HE20 |
| PANHANDLE_EXPORT_345 | HE08-10 | 12-18% (LOW-MEDIUM) | $10-$25 | $8/$35 | Solar ramp +11,869 MW at HE08-09 |
| LCRA_SOUTH_EXPORT | HE17-19 | 8-14% (LOW) | $8-$20 | $5/$30 | Load peak + solar decline; South wind low |
| PANHANDLE_WIND_OVERNIGHT | HE22-24 | 8-12% (LOW) | $5-$15 | $3/$20 | Overnight wind surge 15-17 GW; NL 40-44 GW |

All values are heuristic estimates. No trained constraint-level shadow price model is operational (Stage 0). Calibration based on SCI, VRE readings, and AS price signal pattern matching.

---

## Nodal MCC Snapshot (PTDF Projection — Qualitative Heuristic)

No PTDF matrix applied. MCC estimates derived from constraint-zone assignments and directional heuristics from prior cycle calibration. Stage 2 provides quantitative PTDF projection.

| Node / Hub | E[MCC, $/MWh] | Range (P10/P90) | Congestion Window | Note |
|---|---|---|---|---|
| HB_WEST | -$3.5 | -0.5 / -10.0 | HE11-14 | Deepest West wind trough in tracked cycle (1,602 MW); SCI above threshold → stronger negative MCC than yesterday |
| HB_NORTH | $0 | -0.5 / +0.5 | All hours | Import hub; near-zero MCC expected |
| HB_HOUSTON | +$3.5 | +1.0 / +12.0 | HE19-22 | Load center premium; Non-Spin $12+ scarcity signal; solar cliff HE20 |
| HB_SOUTH | +$2.5 | +0.5 / +7.0 | HE19-22 | South wind below load-pull; favorable direction if SOUTH_TO_HOUSTON binds |
| GKS (GK Bus) | +$3.0 to +$5.0 | 0 / +12.0 | HE19-22 | GKS on Houston load side (confirmed by 2026-05-31 RT behavior). Non-Spin $12+ elevates conditional MCC estimate. AS scarcity flag strongest in tracked cycle |

GKS note: The Non-Spin DA forecast at HE20-21 ($11.9-$12.7/MWh from Smartbidder) is the strongest scarcity indicator seen in the tracked cycle. If AS tightness is real and HOUSTON_IMPORT binds, GKS positive MCC at HE20-21 could be larger than the +$3 to +$5 unconditional range. Conditional E[MCC | binding + scarcity]: +$8 to +$20. Stage 0 uncertainty unchanged.

---

## Hub-Pair Basis View

Provisional — no hub-pair LMP historical series available (W3 item 0.10 unstarted, 13+ consecutive cycles). Ranges derived from SCI, VRE, and AS signal heuristics. Comparison with prior cycles noted.

| Path | Time Window | E[Basis DA-RT, $/MWh] | Range | Driver |
|---|---|---|---|---|
| WEST → NORTH | Off-peak HE01-07 | -$1.5 | -1 to -3 | West wind 4,968-7,124 MW overnight; normal compression |
| WEST → NORTH | Midday HE11-14 | -$5.0 | -2 to -12 | GR_WEST at cycle-low (1,602 MW); SCI 0.86-0.87; deeper than prior cycles |
| WEST → NORTH | Evening HE19-22 | -$1.0 | 0 to -3 | West recovering (4,529-6,635 MW); evening load pull partially equalizes |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.5 to +1 | No overnight South import pressure |
| HOUSTON → NORTH | Midday HE11-14 | flat | -1 to +1 | No Houston-specific midday constraint signal |
| HOUSTON → NORTH | Evening HE19-22 | +$5.0 | +2.5 to +14 | Solar cliff HE20; Non-Spin $12+; load 72,316 MW; P(DA>RT) 63-67% |
| SOUTH → NORTH | Peak HE19-22 | +$2.0 | +1 to +5 | South wind 1,357-1,509 MW — low; load gravity pull |
| WEST → HOUSTON | Midday HE11-14 | -$4.5 | -2 to -9 | West at absolute cycle-low; Houston thermal/load premium; wider than yesterday |
| WEST → HOUSTON | Evening HE19-22 | -$6.0 | -3 to -14 | Houston load + AS scarcity widens basis; West moderate wind recovery |

Comparison vs 2026-06-03 outlook:
- WEST→NORTH midday: -$5.0 today vs -$4.0 yesterday — wider due to GR_WEST at new cycle-low.
- HOUSTON→NORTH evening: +$5.0 today vs +$6.0 yesterday — slightly tighter because NL ramp (7,966 MW) is lower than yesterday's (11,734 MW). The elevated AS signal partially compensates.
- WEST→HOUSTON evening: -$6.0 today vs -$5.5 yesterday — slightly wider due to extreme West trough persisting into mid-day.

---

## Congestion Signal for Downstream Agents

### For BESS Optimizer (GKS 100MW / 200MWh)

Charge window: **HE09-13**. YE NL trough 33,714 MW at HE11. West wind at cycle-low (1,602 MW GR_WEST). Solar at 27,413 MW peak. DA prices at HE09-11 range $24-$26 (Smartbidder). If GKS is exposed to West congestion zone (consistent with 2026-05-31 RT behavior), the charge window is valid with suppressed DA charge prices. The midday WEST_TO_NORTH constraint at MEDIUM (18-28%) probability may create RT West node suppression more severe than DA pricing implies.

Discharge window: **HE19-22 (primary)**. Solar cliff anchored earlier (HE20) than yesterday. Load peak 72,316 MW. AS Non-Spin spike to $12+/MWh at HE20-21 — the strongest scarcity signal in tracked cycle. P(DA>RT) = 0.63-0.67 at HE19-22 implies DA expensive, meaning a short-DA position captures the DA premium, and physical discharge during RT peak earns RT prices above DA levels. GKS discharge at HE19-22 is the highest expected value window.

Secondary discharge consideration: **HE17-18**. Load at 72,316-71,988 MW. Solar still at 15,262-20,746 MW declining. DA prices $34-$38. LCRA_SOUTH_EXPORT probability LOW but the absolute load level supports elevated RT prices even without binding constraint.

AS opportunity: Cap-out declining to 11,167 MW at HE24 (vs 12,956 at HE01) while system faces maximum evening load. RegUp and Non-Spin particularly elevated. HE19-22 AS play on top of discharge is consistent with highest-value window.

Downstream note: Congestion signal confidence is MEDIUM-LOW (Stage 0 heuristic). Decision weight should be reduced accordingly per congestion-analyst agent definition §3.

### For DART Virtual Trader

WEST-NORTH midday (HE11-14): P(binding) 18-28% (MEDIUM). This is the strongest midday signal in the tracked cycle. GR_WEST at 1,602 MW creates the most concentrated VRE surplus geometry yet observed. E[basis WEST-NORTH]: -$5. Consider modest short-DA-WEST / long-RT-WEST position for HE11-13. Confidence: LOW-MEDIUM (Stage 0 limitation). Position sizing should be small.

HOUSTON evening HE19-22: P(binding) 20-28% (MEDIUM). E[basis HOUSTON-NORTH]: +$5 ($2.5-$14 range). Smartbidder P(DA>RT) = 0.63-0.67 at HE20-21 — the spread = DA-RT is positive in the DA forecast (DA expensive), which per the system convention means short DA / long RT signal for HOUSTON load side. Confidence: MEDIUM. The elevated AS scarcity signal ($12+ Non-Spin) is an independent cross-confirming signal.

Solar ramp HE08-09: +11,869 MW ramp. Consider small short DA HE08-09 at West/Central nodes for RT dispatch lag spikes. Speculative. LOW confidence, minimal sizing.

P(DA>RT) elevated afternoon (HE13-18): Smartbidder shows P(DA>RT) = 0.59-0.63 for HE13-18. This is a persistent afternoon signal — mild west-side congestion premium throughout the afternoon load ramp period. Not a high-conviction standalone signal but directionally consistent with the WEST_TO_NORTH constraint.

### For CRR Trader

The WEST_TO_NORTH midday congestion probability at MEDIUM (18-28%) with E[λ|binding] $20-$45 is a structurally supportive signal for CRR long positions on the WEST→NORTH path for June and forward months. The GR_WEST trough at 1,602 MW (new cycle-low) and the SCI at 0.87 suggest the signal is not idiosyncratic to a single day — if the June pattern persists into summer peak, the West-to-North spread should be directionally capturable via CRR. Note: hub-pair LMP historical data is not yet available to quantify expected CRR P&L. Stage 0 limitation applies.

SOUTH→HOUSTON path: Non-Spin scarcity at $12+ in the evening window suggests the South-to-Houston spread should have a positive expectation in the near-term CRR auction. Conditional on MEDIUM binding probability (20-28%), the path is worth holding a modest long CRR position.

---

## Risks

### Risk 1: West Wind Underperformance Below Forecast — SCI Upgrade to HIGH
Trigger: If GR_WEST realized < 1,400 MW at HE12-13 (vs 1,602-1,682 MW forecast), or if solar outperforms (+10%: 30,000 MW peak), SCI crosses 0.90-0.92. WEST_TO_NORTH P(binding) escalates to 30-42% (HIGH). GKS RT West prices could briefly go negative. The DART short-DA-WEST position becomes a high-conviction play.
Probability of this scenario: ~18% (West wind at 1,602 MW already at extreme lower tail; further downside still possible given 36-48h forecast uncertainty).

### Risk 2: Evening Load Upside + Cap-Out Deterioration — HOUSTON_IMPORT Escalation
Trigger: If realized load at HE18-20 exceeds 74,000 MW (vs 71,988-72,316 MW forecast) due to AC demand upside, and cap-out declines to < 10,500 MW (unplanned thermal outage at HE16-18), HOUSTON_IMPORT P(binding) escalates from 20-28% to 32-45%. GKS discharge at HE19-22 becomes the highest-value window; Non-Spin revenue could exceed $15/MWh on top of energy price spikes.
Probability of this scenario: ~15%.

### Risk 3: Solar Underperformance — Midday Signal Fades
Trigger: If realized solar is 15-20% below Enverus STPF (23,000 MW vs 27,413 MW peak), midday SCI falls from 0.87 to 0.77 and WEST_TO_NORTH risk drops from MEDIUM to LOW-MEDIUM. The GKS charge window opportunity diminishes and RT West prices stay moderate.
Probability of this scenario: ~22% (solar forecast uncertainty is high at 36-48h horizon; weather file shows 46-56% cloud cover at 2pm Dallas, consistent with forecast variance).

### Risk 4: AG2 Wind Underperformance — Morning Solar Ramp Stress
Trigger: If AG2 ERCOT Aggregate wind at HE08-09 is below 3,500 MW (vs 4,929 MW forecast), the morning solar ramp (+11,869 MW) against lower background wind significantly increases Panhandle export constraint binding probability, from 12-18% to 20-30%. RT prices at Panhandle/West nodes could go to $0-$5 during HE08-09.
Probability of this scenario: ~15%.

### Risk 5: Overnight Wind Surge Beyond AG2 Forecast
Trigger: AG2 ERCOT Aggregate projects 14,578-15,907 MW at HE22-24. If Enverus wind (17,268 MW at HE24) proves higher and wind concentrates in the Panhandle above 8,000 MW regional, overnight export constraints could bind. NL trough at HE24 (Enverus net load: 40,261 MW) would need to drop further to trigger — but the directional risk is present.
Probability of this scenario: ~10%.

---

## Smartbidder DA-RT Signal Summary (per hour)

| HE | DA Price ($) | RT Price ($) | DA-RT Spread | P(DA>RT) | Non-Spin DA Fcst ($) | Signal |
|----|-------------|-------------|-------------|----------|----------------------|--------|
| 1  | 28.6        | 27.2        | +1.4        | 0.57     | 3.4 | Slight DA premium |
| 7  | 30.6        | 29.7        | +0.9        | 0.57     | 2.9 | Near flat |
| 8  | 25.1        | 24.3        | +0.8        | 0.60     | 1.4 | Solar ramp suppression — RT may lag |
| 9  | 24.7        | 24.0        | +0.7        | 0.60     | 1.1 | Solar ramp window |
| 11 | 26.1        | 25.2        | +0.9        | 0.58     | 0.7 | NL trough; West suppression |
| 12 | 27.3        | 25.4        | +1.9        | 0.59     | 0.8 | SCI 0.87; potential RT <DA |
| 13 | 30.6        | 28.1        | +2.5        | 0.56     | 0.5 | GR_WEST at cycle-low |
| 17 | 34.2        | 29.0        | +5.2        | 0.63     | 0.9 | Load peak; DA expensive |
| 18 | 38.4        | 29.6        | +8.8        | 0.62     | 1.5 | Solar decline; DA > RT |
| 19 | 47.3        | 33.3        | +14.0       | 0.65     | 6.8 | DART signal strongest |
| 20 | 48.6        | 39.3        | +9.3        | 0.67     | 11.9 | Non-Spin spike; AS scarcity |
| 21 | 44.9        | 35.2        | +9.7        | 0.62     | 12.7 | Non-Spin peak |
| 22 | 37.4        | 31.9        | +5.5        | 0.62     | 11.5 | Elevated overnight scarcity |

Note: spread = DA − RT per system convention. Positive spread indicates DA expensive vs RT forecast — short DA / long RT signal for virtual bidding.

---

## Source Data Summary

| Source | Vintage | Status | Used |
|---|---|---|---|
| Yes Energy hourly CSV (`2026-06-04.csv`) | 2026-06-03 07:11 CT (fetched 12:11 UTC) | PRODUCTION | Primary — load, NL, solar COPHSL, wind by region, cap-out |
| Yes Energy summary JSON | 2026-06-03 07:11 CT | PRODUCTION | Summary stats cross-check |
| AG2 windcast by region (`2026-06-04_windcast.csv`) | 2026-06-03 06:40 CT | PRODUCTION | ERCOT Aggregate wind by hour; regional breakdown not separately split in this file |
| Enverus net load forecast (`2026-06-04_net_load_fc.csv`) | 2026-06-03 06:41 CT | PRODUCTION | NL cross-check |
| Enverus wind STPF (`2026-06-04_wind_stpf.csv`) | 2026-06-03 06:47 CT | PRODUCTION | ERCOT-wide wind cross-check |
| Enverus solar STPF (`2026-06-04_solar_stpf.csv`) | 2026-06-03 06:45 CT | PRODUCTION | Primary solar (installed-fleet-closer) |
| Smartbidder Energy Price Forecasts | 2026-06-03 06:59 CT | PRODUCTION | DA/RT price cross-check; spread signal |
| Smartbidder DA-RT Forecast | 2026-06-03 06:59 CT | PRODUCTION | P(DA>RT), P(DA<RT) hourly |
| Smartbidder DA Ancillary Prices | 2026-06-03 06:59 CT | PRODUCTION | Non-Spin, RegUp, RegDown, RRS, ECRS forecasted |
| Hub-pair historical LMP | N/A | NOT AVAILABLE (W3 item 0.10, 13+ cycles) | Basis ranges qualitative only |
| 60-day ERCOT constraint disclosure | N/A | NOT AVAILABLE (available ~2026-08-04) | No realized lambda validation for 06-04 |
| Files requested but absent | — | ABSENT — substituted | `2026-06-04_da_lmp.csv`, `2026-06-04_load_forecast.csv`, `2026-06-04_wind_forecast.csv`, `2026-06-04_price_forecast.csv` |

All production data vintages are within the D-1 10:00 CT leakage window. No D-day RT data used.

---

## Stage 0 Infrastructure Status

| Item | Status |
|---|---|
| W1 — DA constraints backfill 2020-2026 (item 0.1-0.3) | COMPLETE (2026-05-26) |
| W2 — Shift factor 4-type backfill (items 0.4-0.8) | COMPLETE (SCED 2025-H2 + 2026 partial gap) |
| W3 — bus_lmp backfill (item 0.9) | NOT STARTED (disk 60 GB+ blocking — critical path) |
| W3 — hub/zone LMP 15-min (item 0.10) | NOT STARTED — hub basis scoring BLOCKED (13+ cycles) |
| W3 — transmission outages (item 0.11) | NOT STARTED |
| W3 — CRR/FTR auction history (item 0.12) | NOT STARTED |
| W3 — GTC DA/RT (item 0.13) | NOT STARTED |
| W4 — vintage forecasts + weather + gas + DuckDB + QA | NOT STARTED |

Stage 0 → Stage 1 transition gate: not yet achievable. W3 disk prerequisite (60 GB+ free) remains the blocker. No change from prior cycle.

---

*congestion-analyst | Stage 0 — heuristic analysis | Issued 2026-06-03 | Target flowday 2026-06-04*
*Primary: /home/user/BESS_Biz/reports/daily/congestion/2026-06-04.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-04.md*
