# Congestion Forecast — 2026-06-06   [Stage 0 — provisional]

**Source**: `reports/daily/congestion/2026-06-06.md`
**Issued**: 2026-06-05 (07:30 CT cycle)
**For use by**: bess-optimizer, dart-virtual-trader, crr-trader
**Stage**: Stage 0 heuristic. No trained ML model. No PTDF matrix applied. No hub-pair LMP history.
**Downstream decision weight**: REDUCED — Stage 0 heuristic. Use as directional signal only.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[shadow price λ] | P50 / P90 | Priority |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | **25-38%** (MEDIUM-HIGH) | $20-$50/MWh | $12 / $55 | PRIMARY |
| WEST_TO_NORTH_345 | HE11-14 | **18-28%** (MEDIUM) | $10-$30/MWh | $7 / $35 | SECONDARY |
| PANHANDLE_EXPORT_345 | HE08-10 | **10-16%** (LOW-MEDIUM) | $5-$15/MWh | $4 / $20 | TERTIARY |
| OVERNIGHT_WEST_WIND | HE22-24 | **6-10%** (LOW) | $4-$10/MWh | $3 / $14 | MONITORING |

**IMPORTANT LIMITATION**: These probability ranges are heuristic estimates, NOT model outputs. P(binding) ranges represent the analyst's qualitative confidence tier based on:
- NL ramp magnitude (vs calibrated historical brackets)
- GR_WEST absolute floor trigger (< 2,000 MW)
- Surplus Concentration Index (SCI)
- Smartbidder Non-Spin DA forecast
- Smartbidder P(DA>RT) hourly signal

No historical base rate comparison is available (W3 hub LMP + 60-day constraint disclosure both unavailable). Do NOT treat these ranges as statistically calibrated probabilities.

---

## Nodal MCC Snapshot

| Node / Hub | E[MCC, $/MWh] | Range (P10/P90) | Window |
|---|---|---|---|
| HB_WEST | -$2.5 | -0.3 / -9.0 | HE11-14 |
| HB_NORTH | $0 | -0.3 / +0.5 | All hours |
| HB_HOUSTON | +$4.0 | +1.0 / +15.0 | HE19-22 |
| HB_SOUTH | +$2.5 | +0.5 / +7.0 | HE19-22 |
| GKS (GK Bus) | **+$4.0 to +$6.0** | 0 / +15.0 | HE19-22 |

All values are qualitative PTDF-free heuristics. Stage 2 required for PTDF projection.

---

## Hub-Pair Basis View (DA-RT)

| Path | Window | E[Basis DA-RT, $/MWh] | Range |
|---|---|---|---|
| WEST → NORTH | Midday HE11-14 | -$3.5 | -1.0 to -9.0 |
| WEST → NORTH | Overnight HE01-06 | -$1.5 | -0.5 to -3.0 |
| HOUSTON → NORTH | Evening HE19-22 | **+$5.5** | +2.5 to +14.0 |
| SOUTH → NORTH | Peak HE19-22 | +$2.5 | +1.0 to +6.0 |
| WEST → HOUSTON | Midday HE11-14 | -$3.0 | -1.0 to -7.0 |
| WEST → HOUSTON | Evening HE19-22 | **-$6.0** | -2.5 to -14.0 |

Spread convention: spread = DA − RT. Positive = DA expensive → short DA / long RT signal.

---

## Key Fundamental Signals

| Signal | Value | Implication |
|---|---|---|
| NL ramp HE18→HE21 (Enverus) | **+10,630 MW** | Highest in tracked cycle; HOUSTON_IMPORT stress |
| GR_WEST at HE12 | **1,827 MW** | Below 2,000 MW absolute floor → WEST_TO_NORTH upgrade |
| Solar peak (Enverus STPF, HE14) | **21,865 MW** | Very strong; solar exit sharp at HE20-21 |
| Solar at HE21 (Enverus) | 592 MW | Solar effectively gone; acute ramp stress |
| Non-Spin DA HE21 (Smartbidder) | **$12.19/MWh** | Cycle-peak AS scarcity signal |
| P(DA>RT) at HE20 (Smartbidder) | 0.669 | Forward market pricing strong DA premium |
| DA-RT spread HE20 (Smartbidder) | **+$10.19/MWh** | DA $44.65 vs RT $34.46 — cycle-peak spread |
| Load peak (Yes Energy) | 69,397 MW at HE17 | High but not record; similar to 2026-06-05 |
| Cap-out HE18-22 | 13,374 MW | Moderate; no extreme thermal outage signal |

---

## Downstream Signal Summary

### BESS Optimizer (GKS)

- **Charge window**: HE08-14 (RT below DA expected; West suppression during midday). GR_WEST 1,827 MW at HE12 = strong signal.
- **Discharge window (primary)**: HE19-22. DA $39-$45/MWh. Non-Spin $5.66-$12.19/MWh. GKS unconditional E[MCC]: +$4-$6. If HOUSTON_IMPORT binds: conditional E[MCC | binding] +$8 to +$20.
- **Discharge window (secondary)**: HE16-18. DA $33-$35/MWh. Pre-cliff positioning.
- **Overall signal strength**: HIGH relative to Stage 0 baseline. Both midday and evening signals are elevated. This is the strongest single-day signal in the tracked cycle.

### DART Virtual Trader

- **Short DA / Long RT — WEST-NORTH HE12**: DA-RT spread +$3.91. GR_WEST 1,827 MW. P(binding) MEDIUM 18-28%. MEDIUM confidence position.
- **Short DA / Long RT — HOUSTON HE19-22**: DA-RT spread +$9.56 to +$10.19 at HE19-20. P(DA>RT) = 0.669 at HE20. P(binding) MEDIUM-HIGH 25-38%. HIGHEST-conviction signal in tracked cycle. Position sizing: elevated.
- **HE20 specific**: Spread +$10.19, P(DA>RT) 0.669, Non-Spin $5.66 — single-hour highest-priority virtual signal.
- **HE21 specific**: Non-Spin $12.19 (cycle peak), solar 592 MW, spread +$6.82 — scarcity-risk hour; support position from HE20.

### CRR Trader

- **SOUTH→HOUSTON long CRR**: Strongly supported. MEDIUM-HIGH P(binding) at HE19-22. Non-Spin $12.19 peak. This is the strongest single-day supportive signal for SOUTH→HOUSTON CRR accumulation in the tracked cycle.
- **WEST→NORTH long CRR**: Supported. MEDIUM P(binding) at HE11-14. GR_WEST floor trigger.
- **Caveat**: CRR forward auction price unavailable (W3 item 0.12 unstarted). Cannot assess positive EV without forward price. Directional thesis remains valid.

---

## Top 3 Risks

| Risk | Trigger | Impact | Probability |
|---|---|---|---|
| Evening wind underperformance | Wind HE19-21 drops 2,500-3,000 MW below forecast | HOUSTON_IMPORT P(binding) → 35-45%; Non-Spin $15+ | ~20% |
| Evening NL ramp overshoot | Ramp exceeds 12,000 MW | HOUSTON_IMPORT P(binding) → 35-50% | ~18% |
| Solar underperformance at HE13-14 | Solar 15-20% below Enverus (18,500 MW vs 21,865 MW) | Evening ramp reduced by 1,000-2,000 MW; P(binding) falls to 20-28% | ~22% |

---

## Self-Review Check (prior cycle: 2026-06-05)

Per memory/congestion-analyst/learnings/2026-06-04.md, the 2026-06-05 forecast was issued as:
- HOUSTON_IMPORT HE19-22: LOW-MEDIUM (15-22%)
- WEST_TO_NORTH HE11-15: LOW (8-12%)

Tenaska settlement for 2026-06-05 is not yet available (T+2 lag; available ~2026-06-07). Hub LMP validation unavailable (W3 cycle 15). No retrospective scoring is possible. Methodology consistency check: the 2026-06-06 forecast produces a stronger call than 2026-06-05 — directionally consistent with the materially larger ramp (10,630 MW vs 4,662 MW) and lower GR_WEST trough (1,827 vs 3,635 MW). The calibration model is producing appropriate day-over-day discrimination.

---

*Issued by congestion-analyst | 2026-06-05 | Target: 2026-06-06 | Stage 0 — provisional*
*Full report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-06.md*
