# Congestion Forecast — 2026-06-08   [Stage 0 — provisional]

**Source**: `reports/daily/congestion/2026-06-08.md`
**Issued**: 2026-06-07 (07:30 CT cycle)
**For use by**: bess-optimizer, dart-virtual-trader, crr-trader
**Stage**: Stage 0 heuristic. No trained ML model. No PTDF matrix applied. No hub-pair LMP history (17 consecutive cycles blocked).
**Downstream decision weight**: REDUCED — Stage 0 heuristic. Use as directional signal only.
**Data quality caveat**: Enverus solar STPF not confirmed available this cycle. SCI estimates use Yes Energy COPHSL, which understates solar by ~4,000-5,500 MW vs Enverus. All midday VRE signal estimates carry a downward bias on SCI-driven components. Smartbidder DA price, Non-Spin DA, and P(DA>RT) signals not available — AS scarcity leading indicator absent.

---

## Day Type

**Monday, 2026-06-08 — cycle-peak load day with dual HIGH congestion windows (midday and evening)**. Fundamentally different from prior days in the tracked cycle: both the midday VRE overgeneration signal and the evening NL ramp signal score HIGH simultaneously. This is the highest-conviction dual-window day in the June 2026 tracked series.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[shadow price λ] | P50 / P90 / P99 | Priority |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | **30-50% (HIGH)** | $20-$60/MWh | $25 / $75 / $150+ | PRIMARY (evening) |
| WEST_TO_NORTH_345 | HE09-17 | **35-55% (HIGH)** | $15-$55/MWh | $20 / $60 / $120+ | PRIMARY (midday) |
| OVERNIGHT_WEST_345 | HE22-24 | **15-25% (MEDIUM)** | $8-$25/MWh | $10 / $30 / $60 | SECONDARY |
| PANHANDLE_EXPORT_345 | HE07-09 | **6-10% (LOW)** | $5-$12/MWh | $4 / $15 / $30 | MONITORING |

**IMPORTANT LIMITATION**: These probability ranges are heuristic estimates, NOT model outputs. They are derived from:
- Net load ramp magnitude vs calibrated historical brackets (Yes Energy NET_LOAD_FORECAST_BID_CLOSE)
- Surplus Concentration Index (SCI = VRE / NL), computed from Yes Energy COPHSL solar (conservative — Enverus would be ~4,500 MW higher)
- Cap-out level (Yes Energy TOTAL_RESOURCE_CAP_OUT)
- Monday load upside pattern (structural)

No Smartbidder Non-Spin DA, P(DA>RT), or DA price signals incorporated (not available this cycle). No historical base rate comparison (hub LMP + 60-day constraint disclosure both unavailable).

**Do NOT treat these ranges as statistically calibrated probabilities.**

---

## Key Fundamental Signals

| Signal | Value | Source | Implication |
|--------|-------|--------|-------------|
| NL ramp HE18→HE21 (YE) | **+18,367 MW** | Yes Energy | Cycle high by wide margin; prior peak was +10,630 MW on 2026-06-06 |
| NL ramp HE17→HE21 (YE) | **+19,322 MW** | Yes Energy | Full extent of 4-hour solar cliff combined with rising load |
| Load peak HE17 | **77,446 MW** | Yes Energy | Cycle peak in current June series; Monday upside risk to 79,000+ MW |
| Cap-out HE11-12 | **15,368 MW** | Yes Energy | Cycle high — tightest effective supply; limits response to evening ramp |
| Solar peak HE14 (YE COPHSL) | 27,480 MW | Yes Energy | Enverus-adjusted estimate: ~32,000 MW |
| Solar at HE21 (YE) | 774 MW | Yes Energy | Solar effectively gone by HE21; sharp cliff completion |
| Solar cliff HE19→HE21 (YE) | -18,513 MW | Yes Energy | Enverus-adjusted: ~-23,000 MW — extreme cliff magnitude |
| GR_WEST trough HE15-16 | **12,016-12,157 MW** | Yes Energy | High-floor overgeneration; West surplus does not relax even at trough |
| SCI peak HE11 (YE conservative) | 2.35 | Calculated | Enverus-adjusted estimate: ~2.59 — likely cycle high |
| SCI range HE09-16 | 1.70-2.35 | Calculated | 8-hour consecutive overgeneration window (> SCI 1.0) |
| ERCOT-wide wind HE21 | 23,191 MW | Yes Energy | Partial offset to solar cliff; insufficient to absorb full ramp |
| GR_WEST at HE21 | 14,497 MW | Yes Energy | High evening wind from West; partially mutes HOUSTON_IMPORT vs 2026-06-06 |

---

## Nodal MCC Snapshot

| Node / Hub | E[MCC, $/MWh] | Range (P10/P90) | Window |
|---|---|---|---|
| HB_WEST | **-$8.0** | -2.0 / -22.0 | HE09-17 |
| HB_NORTH | $0 | -0.3 / +0.5 | All hours |
| HB_HOUSTON | **+$5.0** | +1.5 / +18.0 | HE17-22 |
| HB_SOUTH | +$2.5 | +0.5 / +8.0 | HE19-22 |
| GKS (GK Bus) — evening | **+$5.0 to +$8.0** | 0 / +20.0 | HE17-22 |
| GKS (GK Bus) — midday | **-$5.0 to -$10.0** | -1.0 / -25.0 | HE09-17 |

All values are qualitative PTDF-free heuristics. Stage 2 required for PTDF projection.

**Conditional (if binding)**:
- GKS evening E[MCC | binding]: +$12 to +$30/MWh
- HB_WEST E[MCC | binding]: -$15 to -$40/MWh

---

## Hub-Pair Basis View (DA-RT)

Spread convention: spread = DA − RT. Positive = DA expensive → short DA / long RT signal.

| Path | Window | E[Basis DA-RT, $/MWh] | Range |
|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$3.0 | -0.5 to -6.0 |
| WEST → NORTH | Morning HE07-09 | -$5.0 | -2.0 to -10.0 |
| WEST → NORTH | Midday HE09-17 | **-$11.0** | -4.0 to -28.0 |
| WEST → NORTH | Evening HE18-22 | -$2.5 | -0.5 to -6.0 |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.3 to +0.5 |
| HOUSTON → NORTH | Midday HE09-17 | flat to +$1.0 | 0 to +1.0 |
| HOUSTON → NORTH | Evening HE17-22 | **+$7.0** | +2.5 to +20.0 |
| SOUTH → NORTH | Peak HE19-22 | +$2.0 | +0.5 to +5.0 |
| WEST → HOUSTON | Midday HE09-17 | **-$14.0** | -4.5 to -35.0 |
| WEST → HOUSTON | Evening HE17-22 | **-$8.0** | -2.0 to -22.0 |

---

## Downstream Signal Summary

### BESS Optimizer (GKS 100MW / 200MWh)

**Charge window (HIGH conviction)**: HE09-17. WEST_TO_NORTH HIGH (35-55%). SCI 2.35 YE / ~2.59 adjusted. GR_WEST 12,016-17,737 MW throughout. RT prices at West-proximate nodes expected materially below DA — potentially near-zero or negative at GKS node. Strongest midday charge opportunity in the tracked cycle. Priority hours: HE10-13 (peak SCI).

**Discharge window (HIGH conviction)**: HE17-22. HOUSTON_IMPORT HIGH (30-50%). NL ramp +19,322 MW HE17→HE21. Load peak 77,446 MW. Unconditional E[MCC at GKS]: +$5 to +$8/MWh. Conditional on binding: +$12 to +$30/MWh. Priority hours: HE19-22 (solar cliff peak; NL peaks at 46,583 MW at HE21).

**Pre-cliff positioning**: HE16-18 valid secondary discharge window as load approaches 77,000+ MW.

**Monday load upside flag**: If realized load exceeds 79,000 MW, escalate discharge conviction to VERY HIGH. Monitor actual system load vs the 77,446 MW forecast.

### DART Virtual Trader

**SHORT-DA-WEST / LONG-RT-WEST — HE09-17 (HIGH conviction)**: WEST_TO_NORTH HIGH (35-55%). SCI cycle-high estimated. Extended 8-hour window. Position sizing: elevated. Primary hours HE10-13.

**SHORT-DA-HOUSTON / LONG-RT-HOUSTON — HE17-22 (HIGH conviction)**: HOUSTON_IMPORT HIGH (30-50%). Evening NL ramp cycle-high (+18,367 MW). Estimated DA-RT spread HE19-21: +$8 to +$15 (qualitative, no Smartbidder data available). Position sizing: elevated. Primary hours HE19-21. Highest-conviction evening DART signal in the current June tracked cycle.

**SHORT-DA-WEST / LONG-RT-WEST — HE22-24 (MEDIUM conviction)**: Overnight West buildup. GR_WEST 15,284-15,865 MW; wind 24,116-24,876 MW. Secondary position.

### CRR Trader

**SOUTH→HOUSTON long CRR**: Strongly supported. HIGH (30-50%) P(binding) at HE17-22. Extreme NL ramp (+18,367 MW) on a Monday cycle-peak-load day. Strongest single-day supportive signal for SOUTH→HOUSTON CRR accumulation in the current June tracked cycle.

**WEST→NORTH long CRR**: Strongly supported. HIGH (35-55%) P(binding) at HE09-17. Second consecutive HIGH-tier day (2026-06-07 was also HIGH at 40-60%). Summer overgeneration structural thesis is reinforced.

**Caveat**: CRR forward auction price unavailable (W3 item 0.12). Cannot assess EV without auction clearing prices.

---

## Top 3 Risks for Tomorrow

| Risk | Trigger | Impact on P(binding) | Probability |
|---|---|---|---|
| Monday load upside (return-to-work) | Realized load > 79,000-80,000 MW vs 77,446 MW YE forecast | HOUSTON_IMPORT → 45-65% (VERY HIGH); shadow price → $50-$150+ | ~20% |
| WEST_TO_NORTH hard limit + curtailment | VRE generation approaches thermal limit HE10-14 | West bus prices go negative; GKS RT charge cost potentially negative | ~30% |
| Evening wind underperformance | Evening wind 2,000-3,000 MW below YE forecast at HE19-22 | HOUSTON_IMPORT → 45-60%; extended binding HE19-24 | ~20% |

---

## Comparison with Prior Cycle (2026-06-07)

| Signal | 2026-06-07 | 2026-06-08 | Direction |
|--------|-----------|-----------|-----------|
| WEST_TO_NORTH P(binding) | HIGH 40-60% | HIGH 35-55% | Similar |
| HOUSTON_IMPORT P(binding) | MEDIUM 15-25% | HIGH 30-50% | Up materially |
| Evening NL ramp (primary source) | +11,144 MW (Enverus) | +18,367 MW (YE) | Up 7,200 MW |
| Load peak | 71,961 MW | **77,446 MW** | Up 5,485 MW |
| GKS evening E[MCC] | +$2.0-$3.5 | **+$5.0-$8.0** | Up materially |
| HOUSTON→NORTH E[basis] | +$3.5 | **+$7.0** | Doubled |
| WEST→HOUSTON evening E[basis] | -$1.5 | **-$8.0** | Much wider |
| SCI peak (adj.) | ~2.16 | ~2.59 (est.) | Slightly higher |

The dominant shift: the evening signal for 2026-06-08 is materially stronger than 2026-06-07 due to the extreme load peak and NL ramp. The midday signal is comparable. 2026-06-08 is the highest-priority dual-window day in the current June tracked cycle.

---

*Issued by congestion-analyst | 2026-06-07 | Target: 2026-06-08 | Stage 0 — provisional*
*Full report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-08.md*
