# Congestion Outlook — D+1 2026-06-09 (Tuesday)   [Stage 0 — provisional]

**Source**: congestion-analyst
**Issued**: 2026-06-08 (07:30 CT cycle)
**Target flowday**: 2026-06-09 (Tuesday)
**For use by**: bess-optimizer, dart-virtual-trader, crr-trader
**Stage**: Stage 0 heuristic. No trained ML model. No PTDF matrix applied. No hub-pair LMP history (18 consecutive cycles blocked — W3 disk prerequisite unresolved).
**Downstream decision weight**: REDUCED — Stage 0 heuristic. Use as directional signal only.
**Data quality**: GOOD for this cycle. Both Yes Energy (YE) and Enverus load, wind, and solar STPF all available and cross-checked. Two independent load estimates available. Solar: YE COPHSL higher than Enverus STPF this cycle (reversed from typical pattern — see §Signals). All three VRE sources provide coherent signal.

---

## Day Type

**Tuesday, 2026-06-09 — high-load summer weekday with very strong dual-window congestion signal.** Load forecasts span 76,857-78,925 MW peak (Enverus vs Yes Energy) — both indicate a top-tier summer load day. Tuesday reduces the Monday load-upside risk but maintains strong baseline demand. The dominant signal is the evening solar cliff combined with an exceptional NL ramp magnitude: HE17→HE21 ramp estimated at +22,931 MW (Yes Energy), the largest in the current June tracked series. The midday VRE overgeneration window is also strong but somewhat attenuated versus yesterday's forecast owing to wind trough timing at HE08-09.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[shadow price λ] | P50 / P90 / P99 | Priority |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | **30-50% (HIGH)** | $25-$65/MWh | $30 / $80 / $160+ | PRIMARY (evening) |
| WEST_TO_NORTH_345 | HE09-17 | **25-40% (HIGH)** | $15-$45/MWh | $18 / $55 / $110+ | PRIMARY (midday) |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-15 | **12-20% (LOW-MEDIUM)** | $8-$25/MWh | $10 / $30 / $60 | SECONDARY — structural blind spot, see note |
| OVERNIGHT_WEST_345 | HE22-06 | **10-18% (LOW-MEDIUM)** | $6-$18/MWh | $8 / $22 / $45 | MONITORING |
| PANHANDLE_EXPORT_345 | HE07-09 | **5-9% (LOW)** | $4-$10/MWh | $4 / $12 / $25 | MONITORING |

**IMPORTANT LIMITATION**: All probability ranges are heuristic estimates, NOT model outputs. Derived from:
- Net load ramp magnitude vs calibrated historical brackets (Yes Energy NET_LOAD_FORECAST_BID_CLOSE; cross-checked against Enverus)
- Surplus Concentration Index (SCI = total VRE / Net Load), computed from Yes Energy COPHSL solar and ERCOT wind
- GR_WEST absolute floor (STWPF floor below 11,500 MW = absolute upgrade trigger)
- Cap-out level (Yes Energy TOTAL_RESOURCE_CAP_OUT)
- Systematic learning: midday Houston/South local constraint added as explicit LOW-MEDIUM candidate per 2026-06-05 and 2026-06-06 self-review findings
- No Smartbidder Non-Spin DA or P(DA>RT) signal incorporated (not in current data pipeline)
- No hub-pair LMP history (W3 item 0.10 unstarted, 18 consecutive cycles)

**Do NOT treat these ranges as statistically calibrated probabilities.**

---

## Key Fundamental Signals

| Signal | Value | Source | Implication |
|--------|-------|--------|-------------|
| Load peak HE17 (YE) | **78,913 MW** | Yes Energy | Cycle-competitive peak; second consecutive ~79k day |
| Load peak HE17 (Enverus) | **76,857 MW** | Enverus load_fc | Lower bound; 2,056 MW spread vs YE — load uncertainty flag |
| Load peak consensus | ~77,000-79,000 MW | Both sources | High load certainty regardless of source choice |
| NL ramp HE17→HE21 (YE) | **+22,931 MW** | Yes Energy | Largest in tracked June 2026 series — exceeds yesterday's +19,322 MW |
| NL ramp HE18→HE21 (YE) | **+21,997 MW** | Yes Energy | Key post-solar-cliff ramp; exceptionally large |
| NL trough HE10 (YE) | **19,417 MW** | Yes Energy | Cycle-low net load; near-identical to yesterday's 19,417 MW trough |
| NL trough HE10 (Enverus) | **27,776 MW** | Enverus net_load_fc | Materially higher than YE — solar forecast divergence |
| NL at HE21 (YE) | **47,524 MW** | Yes Energy | High NL floor in late evening; keeps system tight HE20-24 |
| SCI peak HE10-11 (YE) | **~1.90-2.03** | Calculated | SCI = (solar 20,186 + wind 16,615) / NL 19,417 = 1.895 at HE10 |
| SCI range HE09-17 | **1.50-2.03** | Calculated | 9-hour overgeneration window (SCI > 1.0) — broad midday signal |
| GR_WEST wind trough HE08 | **11,083 MW** | Yes Energy STWPF | Below 11,500 MW absolute floor → WEST_TO_NORTH upgrade trigger |
| GR_WEST wind trough HE09 | **11,319 MW** | Yes Energy STWPF | Just above floor; still elevated overgeneration risk |
| ERCOT-wide wind HE08 (YE) | **16,287 MW** | Yes Energy | Wind trough aligns with solar ramp onset — compressed NL |
| ERCOT-wide wind HE08 (Enverus) | **18,711 MW** | Enverus wind_stpf | 2,424 MW higher than YE at trough — wind forecast divergence |
| Solar peak HE14 (YE COPHSL) | **27,680 MW** | Yes Energy | Higher than Enverus STPF (24,973 MW) — atypical for YE vs Enverus |
| Solar peak HE14 (Enverus STPF) | **24,973 MW** | Enverus | Lower bound; 2,707 MW below YE |
| Solar cliff HE17→HE21 (YE) | **-27,560 → -730 MW** | Yes Energy | Decline of ~26,830 MW over 4 hours — extreme cliff |
| Cap-out HE11-12 | **13,032 MW** | Yes Energy | Cycle-consistent; limits response to evening ramp |
| Total VRE at HE14 (YE) | ~45,185 MW | Calculated | Solar 27,680 + wind 17,505 = 45,185 MW against load 74,505 MW |
| Tuesday day type | — | — | Full workweek demand; load upside vs Sunday; less than Monday structural spike |

**Source divergence note**: Yes Energy and Enverus show 2,000-2,400 MW divergence on load peak, wind trough, and solar peak. YE is consistently more aggressive (higher solar, lower wind trough, higher load). The divergence is within normal forecast uncertainty but affects the midday SCI estimate materially: at HE10, YE-based SCI = 1.895 vs an Enverus-based SCI estimate of approximately 1.45 (using Enverus NL 27,776 MW). Both signal overgeneration; the probability tier difference is LOW vs MEDIUM.

---

## Nodal MCC Snapshot (PTDF-free heuristic)

All values are qualitative PTDF-free heuristics. Stage 2 required for PTDF projection. Sign: positive MCC = node more expensive than reference.

| Node / Hub | E[MCC, $/MWh] | Range (P10 / P90) | Window | Basis |
|---|---|---|---|---|
| HB_WEST | **-$10.0** | -3.0 / -28.0 | HE09-17 | WEST_TO_NORTH HIGH + GR_WEST trough 11,083 MW |
| HB_NORTH | $0 | -0.5 / +0.5 | All hours | Reference hub |
| HB_HOUSTON | **+$6.0** | +2.0 / +20.0 | HE17-22 | HOUSTON_IMPORT HIGH + NL ramp +22,931 MW |
| HB_SOUTH | **+$3.0** | +0.8 / +10.0 | HE19-22 | South constraint secondary support |
| GKS (GK Bus) — evening | **+$6.0 to +$10.0** | 0 / +25.0 | HE17-22 | HOUSTON_IMPORT HIGH; conditional: +$15 to +$35 |
| GKS (GK Bus) — midday | **-$4.0 to -$8.0** | -1.0 / -20.0 | HE09-17 | WEST_TO_NORTH signal; NOTE: GKS may experience upward RT spike — see systematic risk |

**Systematic risk flag on GKS midday MCC**: Self-reviews from 2026-06-05 and 2026-06-06 identified that GKS RTSPP was elevated (above DA) at HE11-15 during high-load midday windows, despite WEST_TO_NORTH signaling West price suppression. GKS is located on the Houston/South side of the network — a local midday constraint (not the West path) drove RTSPP above DA at GKS for two consecutive cycles. The E[MCC] above for GKS midday reflects the West path signal, but the actual GKS nodal MCC may be positive (RT above DA at GKS) due to a Houston-side local constraint. The HOUSTON/SOUTH_MIDDAY_LOCAL candidate (12-20%) is specifically flagged for this reason. **BESS Optimizer: treat the GKS midday MCC sign as uncertain — do not assume RT below DA at GKS during HE11-15 on a 78,000 MW load day.**

**Conditional (if binding)**:
- GKS evening E[MCC | binding]: +$15 to +$35/MWh
- HB_WEST E[MCC | binding]: -$20 to -$50/MWh
- GKS midday if HOUSTON/SOUTH_MIDDAY_LOCAL binds: +$10 to +$25/MWh

---

## Hub-Pair Basis View

Spread convention: spread = DA − RT. Positive = DA expensive = short DA / long RT signal. All estimates qualitative — no hub-pair LMP history available.

| Path | Window | E[Basis DA-RT, $/MWh] | Range | Conviction |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$3.5 | -0.5 to -7.0 | LOW |
| WEST → NORTH | Morning HE07-09 | -$5.5 | -2.0 to -12.0 | MEDIUM |
| WEST → NORTH | Midday HE09-17 | **-$12.0** | -4.0 to -30.0 | HIGH |
| WEST → NORTH | Evening HE18-22 | -$2.0 | -0.5 to -5.0 | LOW |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.3 to +0.5 | LOW |
| HOUSTON → NORTH | Midday HE09-17 | flat to +$1.0 | 0 to +1.5 | LOW |
| HOUSTON → NORTH | Evening HE17-22 | **+$8.0** | +2.5 to +22.0 | HIGH |
| SOUTH → NORTH | Peak HE19-22 | **+$2.5** | +0.8 to +6.0 | MEDIUM |
| WEST → HOUSTON | Midday HE09-17 | **-$16.0** | -5.0 to -40.0 | HIGH |
| WEST → HOUSTON | Evening HE17-22 | **-$8.5** | -2.5 to -24.0 | HIGH |

**Midday WEST→HOUSTON is the widest expected basis in this cycle**: the combination of GR_WEST wind trough at 11,083 MW (WEST_TO_NORTH trigger) and very high solar (SCI ~1.90 at HE10) creates a strong West-to-load-zone differential. The evening HOUSTON→NORTH at +$8.0 reflects the dominant NL ramp signal (+22,931 MW HE17→HE21 — cycle high).

---

## Downstream Signal Summary

### BESS Optimizer (GKS 100MW / 200MWh)

**Charge window — MEDIUM-HIGH conviction**: HE09-17. WEST_TO_NORTH HIGH (25-40%). SCI ~1.90 at HE10. GR_WEST 11,083-11,319 MW at trough (below 11,500 MW absolute trigger). RT prices at West-proximate nodes expected materially below DA during peak solar window. Priority charge hours: HE10-14 (peak SCI 1.90-2.03).

**CAUTION on GKS midday RT price**: Per systematic self-review finding, GKS RTSPP may be elevated vs DASPP during HE11-15 when load exceeds 60,000 MW (expected: ~66,000-74,000 MW at HE11-15 on this day). This has materialized in two of two prior high-load midday cycles (2026-06-05 HE13: RTSPP $43.54 vs DASPP $33.63; 2026-06-06 HE11-14: large RT losses). If GKS RTSPP exceeds DASPP at HE11-15, charging during this window is adverse. Monitor closely. Consider constraining charge to HE09-10 where West wind trough is most pronounced and local Houston constraint risk is lower.

**Discharge window — HIGH conviction**: HE17-22. HOUSTON_IMPORT HIGH (30-50%). NL ramp +22,931 MW HE17→HE21 — largest in June 2026 series. Load peak 76,857-78,913 MW. Cap-out 12,982-13,032 MW. E[GKS MCC unconditional] +$6 to +$10/MWh. E[GKS MCC | binding] +$15 to +$35/MWh. Priority discharge hours: HE19-22 (post-solar-cliff; NL peaks at 47,524 MW HE21).

**Secondary discharge window**: HE16-18 valid pre-cliff positioning. Load approaches 78,000 MW by HE16-17.

### DART Virtual Trader

**SHORT-DA-WEST / LONG-RT-WEST — HE09-17 (HIGH conviction)**: WEST_TO_NORTH HIGH (25-40%). SCI ~1.90-2.03. GR_WEST trough 11,083 MW at HE08 (below floor trigger). Broad 9-hour overgeneration window. Expected DA-RT spread: -$10 to -$30 at HB_WEST (DA below RT = DA cheap / RT expensive at West — or alternatively, West DA prices suppressed below system average). Position sizing: elevated. Primary hours: HE10-14.

**SHORT-DA-HOUSTON / LONG-RT-HOUSTON — HE17-22 (HIGH conviction)**: HOUSTON_IMPORT HIGH (30-50%). Evening NL ramp +22,931 MW (cycle high — exceeds 2026-06-08 +19,322 MW). Expected DA-RT spread at HB_HOUSTON: +$6 to +$22 (DA expensive; RT congestion premium). Position sizing: elevated. Primary hours: HE19-22. This is the highest-conviction evening DART signal in the current June tracked series, driven by the exceptional NL ramp magnitude.

**CAUTION — P(DA>RT) signal**: Per 2026-06-05 self-review finding, Smartbidder P(DA>RT) has shown 0/2 directional accuracy at the GKS node level when applied to physical dispatch. Use P(DA>RT) signal only as a congestion probability proxy, not a direction indicator for nodal arbitrage. The hub-pair basis estimates above describe the DA-RT spread at the hub level (HB_WEST, HB_HOUSTON), not at the GKS nodal level.

**SHORT-DA-WEST / LONG-RT-WEST — HE22-06 (LOW-MEDIUM conviction)**: Overnight West wind buildup. GR_WEST rebuilds to 15,000-15,820 MW by HE24-01. Secondary overnight position.

### CRR Trader

**SOUTH→HOUSTON long CRR — strongly supported**: HOUSTON_IMPORT HIGH (30-50%) at HE17-22. NL ramp +22,931 MW (June cycle high). Second consecutive HIGH-tier evening day after 2026-06-08. Structural summer overgeneration + high-load evening thesis is reinforced two days running. The Tuesday day type removes the Monday load spike risk but maintains strong baseline demand.

**WEST→NORTH long CRR — strongly supported**: WEST_TO_NORTH HIGH (25-40%) at HE09-17. GR_WEST trough at 11,083 MW (hardest wind trough floor in current June series). Third consecutive HIGH-or-near-HIGH midday day (2026-06-07: HIGH 40-60%; 2026-06-08: HIGH 35-55%). Structural summer West overgeneration thesis is reinforced.

**WEST→HOUSTON long CRR**: Secondary support. The WEST→HOUSTON basis (-$16.0 midday) is the widest estimated in the June series. A long WEST→HOUSTON position benefits if both West suppression and Houston import constraint materialize, which is the dominant scenario.

---

## Top 4 Risks

| Risk | Trigger | Impact | P(trigger) |
|---|---|---|---|
| Tuesday load below YE forecast | Realized load 76,000-77,000 MW (Enverus range) vs YE 78,913 MW | HOUSTON_IMPORT → 20-35% (MEDIUM); NL ramp smaller by ~2,000 MW | ~35% (forecast divergence already evident) |
| GKS midday RT spike repeats (HOUSTON/SOUTH_MIDDAY_LOCAL) | RTSPP > DASPP at GKS HE11-15 despite West path signal | BESS charges at elevated RT cost; net midday loss estimated $1,000-$3,500 | ~30% — structural pattern across 2 prior cycles |
| WEST_TO_NORTH hard limit + curtailment | VRE exceeds thermal limit HE10-14; West bus prices go negative | GKS RT charge cost negative in window; acceleration of discharge positioning | ~25% |
| Evening wind underperformance | Enverus wind (18,711 MW at HE08) is already 2,424 MW above YE; if evening wind undershoots YE by 2,000 MW | HOUSTON_IMPORT → 40-60% (VERY HIGH); extended binding HE19-24 | ~20% |

---

## Load Forecast Divergence Analysis

Both sources confirm a high-load Tuesday. The 2,056 MW spread between Enverus and Yes Energy at the load peak (HE17) is the most material uncertainty this cycle.

| Hour | YE Load (MW) | Enverus Load (MW) | Delta (YE-Enverus) | Implication |
|---|---|---|---|---|
| HE07 | 53,666 | 57,344 | -3,678 | Enverus materially higher in morning |
| HE10 | 60,724 | 63,269 | -2,545 | Enverus higher midday |
| HE15 | 76,704 | 74,881 | +1,823 | YE higher afternoon peak |
| HE17 | 78,913 | 76,857 | +2,056 | YE higher evening peak |
| HE21 | 72,724 | 69,954 | +2,770 | YE higher late evening |

The pattern: Enverus is higher in the morning, YE is higher in the afternoon-evening. Given that the evening congestion signals (HOUSTON_IMPORT) are driven primarily by the NL ramp rather than absolute load level, and both sources show NL trough at HE10 (YE: 19,417 MW; Enverus: 27,776 MW) and NL peak at HE21 (~47,000-48,000 MW), the directional congestion thesis is robust to this divergence. The SCI estimate is more sensitive: YE-based SCI ~1.90 vs Enverus-based ~1.45 at HE10 — both indicate overgeneration, but the probability tier difference (HIGH vs MEDIUM for WEST_TO_NORTH midday) depends on which source is closer to reality.

---

## Comparison with Prior Cycle (2026-06-08)

| Signal | 2026-06-08 | 2026-06-09 | Direction |
|---|---|---|---|
| Day type | Monday (cycle-peak upside risk) | Tuesday (full workweek, stable demand) | Load upside risk lower |
| HOUSTON_IMPORT P(binding) | HIGH 30-50% | HIGH 30-50% | Same tier |
| WEST_TO_NORTH P(binding) | HIGH 35-55% | HIGH 25-40% | Slightly narrower range |
| Evening NL ramp HE17→HE21 | +19,322 MW | **+22,931 MW** | Up 3,609 MW — NEW CYCLE HIGH |
| Load peak (YE) | 77,446 MW (HE17) | 78,913 MW (HE18) | Up 1,467 MW |
| GR_WEST trough | 12,016 MW HE15-16 | **11,083 MW HE08** | Lower and earlier trough |
| GKS evening E[MCC] | +$5.0 to +$8.0 | **+$6.0 to +$10.0** | Up moderately |
| HOUSTON→NORTH E[basis] | +$7.0 | **+$8.0** | Slightly wider |
| WEST→HOUSTON midday E[basis] | -$14.0 | **-$16.0** | Wider |
| SCI peak (YE) | ~2.35 adj. | ~2.03 | Lower (better wind; less extreme overgeneration) |
| Midday local constraint | Not explicitly called | **Called as LOW-MEDIUM candidate** | Added per systematic learning |
| OVERNIGHT_WEST | MEDIUM 15-25% | LOW-MEDIUM 10-18% | Slightly lower |

The dominant shift vs 2026-06-08: the evening NL ramp is materially larger (+22,931 MW vs +19,322 MW), making this the cycle-high NL ramp signal. The midday overgeneration signal is slightly weaker (SCI 2.03 vs 2.35 at its peak) owing to the lower solar peak from Enverus and stronger wind trough from Enverus. Net assessment: the evening signal is stronger than yesterday, the midday signal is comparable.

---

## Data Quality Summary

| Item | Status | Note |
|---|---|---|
| Yes Energy load/NL/wind/solar (COPHSL, STWPF) | AVAILABLE | Primary source; all 24 hours |
| Enverus load_fc | AVAILABLE | Cross-check source; 2,000 MW divergence vs YE at peak |
| Enverus net_load_fc | AVAILABLE | Consistent with YE NL at HE21 (~47,000 MW); trough diverges HE10 |
| Enverus wind_stpf | AVAILABLE | 2,424 MW higher than YE at HE08 trough |
| Enverus solar_stpf | AVAILABLE | 2,707 MW LOWER than YE COPHSL at peak (atypical) |
| Hub-pair LMP (realized history) | NOT AVAILABLE | W3 item 0.10 unstarted — 18 consecutive cycles |
| Smartbidder Non-Spin DA, P(DA>RT) | NOT AVAILABLE | Not in current data pipeline |
| 60-day ERCOT constraint disclosure | NOT AVAILABLE (structural) | Available ~2026-08-09 for today's flowday |
| Transmission outage schedule | NOT AVAILABLE | W3 item 0.11 unstarted |

---

*Issued by congestion-analyst | 2026-06-08 | Target: 2026-06-09 | Stage 0 — provisional*
*Full report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-09.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-09.md*
