# Congestion Outlook — D+1 2026-06-10 (Wednesday)   [Stage 0 — provisional]

**DATA SOURCE**: PRODUCTION — Yes Energy hourly CSV (`shared/data/raw/yes-energy/2026-06-10.csv`, fetched_at_utc 2026-06-09T12:06:50Z). Enverus and AG2 files are referenced in the summary JSON but are not confirmed parsed for this cycle. All VRE analysis below relies on Yes Energy sources only. This is the same data availability tier as the 2026-06-08 cycle. Smartbidder Non-Spin DA and P(DA>RT) are not available.

**Source**: congestion-analyst
**Issued**: 2026-06-09 (07:30 CT cycle)
**Target flowday**: 2026-06-10 (Wednesday)
**Data vintage cutoff**: 2026-06-09T12:06:50Z UTC = approximately 07:06 CT — within D-1 10:00 CT leakage window. Compliant.
**For use by**: bess-optimizer, dart-virtual-trader, crr-trader
**Stage**: Stage 0 heuristic. No trained ML model. No PTDF matrix applied. No hub-pair LMP history (19 consecutive cycles blocked — W3 disk prerequisite unresolved).
**Downstream decision weight**: REDUCED — Stage 0 heuristic. Use as directional signal only.

---

## Headline

2026-06-10 (Wednesday) is a **high-load summer weekday with a powerful dual-window congestion profile.** Load peaks at 78,923 MW at HE18 — the highest hour-18 load in the current June tracked series. The day presents two structurally distinct events:

1. **Midday VRE overgeneration (HE09-17)**: The net load trough reaches 16,351 MW at HE10 — the lowest in the current June tracked series. SCI peaks at 2.640 at HE11, which is comparable to the estimated adjusted SCI for 2026-06-08 (2.59) and represents the highest raw (unadjusted) SCI value seen in the June series. GR_WEST is elevated (12,160–14,967 MW throughout HE09-17) but does not breach the 11,500 MW absolute floor trigger used in prior HIGH calls. WEST_TO_NORTH congestion risk is strong.

2. **Evening solar cliff + NL ramp (HE17-22)**: NL ramp HE17→HE21 is +17,524 MW and HE18→HE21 is +17,009 MW. Solar cliff HE17→HE21 is -22,937 MW. Load peak at HE18 of 78,923 MW is the cycle peak. NL at HE21 reaches 46,955 MW — nearly identical to 2026-06-09's cycle high. HOUSTON_IMPORT congestion risk is HIGH.

**Wednesday day type**: Mid-week reduces Monday load-upside risk but sustains high baseline demand. Compared to 2026-06-09 (Tuesday), load is modestly higher at HE18 (+10 MW) and the midday VRE surplus is stronger on a raw SCI basis. The day profile is structurally consistent with prior HIGH-tier days but with a later load peak at HE18 rather than HE17.

**Key difference vs 2026-06-09**: Cap-out is materially lower on 2026-06-10 (11,709–12,536 MW range, peaking at HE09) versus 2026-06-09 (~12,367–12,408 MW in midday). Lower cap-out means more effective dispatchable capacity is available — this modestly offsets the evening constraint stress compared to the prior cycle, and is reflected in slightly lower unconditional GKS MCC estimates.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[shadow price λ] | P50 / P90 / P99 | Priority |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE18-22 | **28-45% (HIGH)** | $22-$60/MWh | $28 / $72 / $145+ | PRIMARY (evening) |
| WEST_TO_NORTH_345 | HE09-17 | **22-38% (MEDIUM-HIGH)** | $14-$40/MWh | $16 / $52 / $105+ | PRIMARY (midday) |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | **12-20% (LOW-MEDIUM)** | $8-$25/MWh | $10 / $30 / $60 | SECONDARY — structural blind spot |
| OVERNIGHT_WEST_345 | HE22-24 | **10-16% (LOW-MEDIUM)** | $6-$16/MWh | $7 / $20 / $40 | MONITORING |
| PANHANDLE_EXPORT_345 | HE07-09 | **5-9% (LOW)** | $4-$10/MWh | $4 / $12 / $25 | MONITORING |

**IMPORTANT LIMITATION**: All probability ranges are heuristic estimates, NOT model outputs. Derived from:
- Net load ramp magnitude and absolute level vs calibrated historical brackets (Yes Energy NET_LOAD_FORECAST_BID_CLOSE)
- Surplus Concentration Index (SCI) computed from Yes Energy COPHSL solar and ERCOT wind
- GR_WEST level vs 11,500 MW absolute floor trigger
- Cap-out level (Yes Energy TOTAL_RESOURCE_CAP_OUT)
- Systematic learnings from self-reviews: midday Houston/South local constraint included as explicit LOW-MEDIUM candidate per 2026-06-05 and 2026-06-06 findings
- Right-tail lambda calibration rule applied (2026-06-07 learning): when NL ramp HE18→HE21 exceeds 9,000 MW, P90 conditional lambda estimate applies 1.8x multiplier to base estimate
- No Smartbidder Non-Spin DA or P(DA>RT) signal incorporated (not in current data pipeline)
- No hub-pair LMP history (W3 item 0.10 unstarted, 19 consecutive cycles)

**Do NOT treat these ranges as statistically calibrated probabilities.**

---

## Key Fundamental Signals

| Signal | Value | Source | Implication |
|--------|-------|--------|-------------|
| Load peak HE18 (YE) | **78,923 MW** | Yes Energy | Cycle peak this flowday; higher than 2026-06-09 HE17 peak (78,913 MW) by ~10 MW |
| NL trough HE10 (YE) | **16,351 MW** | Yes Energy | June series low — strongest absolute overgeneration signal yet |
| NL ramp HE17→HE21 (YE) | **+17,524 MW** | Yes Energy | Large; below 2026-06-09 cycle high (+22,931 MW) but still HIGH-tier |
| NL ramp HE18→HE21 (YE) | **+17,009 MW** | Yes Energy | Key post-solar-cliff ramp; calibrated above MEDIUM-HIGH threshold |
| NL at HE21 (YE) | **46,955 MW** | Yes Energy | Essentially identical to 2026-06-09 cycle high (47,524 MW) — sustained evening stress |
| SCI peak HE11 (YE) | **2.640** | Calculated | Highest raw SCI in June tracked series; (Solar 23,828 + Wind 20,656) / NL 16,848 |
| SCI range HE09-17 (YE) | **1.509 – 2.640** | Calculated | 9-hour sustained overgeneration window (SCI > 1.0) |
| SCI at HE10 (YE) | **2.557** | Calculated | (Solar 20,896 + Wind 20,912) / NL 16,351 |
| GR_WEST trough HE15 (YE) | **12,160 MW** | Yes Energy STWPF | Trough above 11,500 MW absolute floor — no floor trigger this cycle |
| GR_WEST range HE09-17 | 12,160–14,967 MW | Yes Energy | Elevated throughout; West export pressure sustained |
| ERCOT wind at HE10 (YE) | **20,912 MW** | Yes Energy | Wind + solar together = 41,808 MW against NL 16,351 MW |
| Solar peak HE13 (YE COPHSL) | **26,229 MW** | Yes Energy | Highest YE COPHSL solar in the June series (HE13); likely 4–5 GW below Enverus actual |
| Solar cliff HE17→HE21 (YE) | **-22,937 MW** | Yes Energy | Extreme cliff; consistent with prior HIGH-tier days |
| Solar cliff HE19→HE21 (YE) | **-16,385 MW** | Yes Energy | The sharpest 2-hour decline window; stresses import path |
| Cap-out HE09 | **12,536 MW** | Yes Energy | Cycle peak cap-out HE09; below prior-cycle levels (12,367–12,408 MW midday vs 15,368 MW on 2026-06-08) |
| Cap-out HE15-16 | **12,408 MW** | Yes Energy | Elevated vs overnight (11,971 MW) but lower than 2026-06-08 — modestly more supply available |
| Wednesday day type | — | — | Mid-week; stable demand; removes Monday upside risk |

**Data limitation note**: Yes Energy solar COPHSL is the primary solar series. Enverus STPF is referenced in the summary JSON but not confirmed parsed. Prior cycles show YE COPHSL understates actual solar generation by approximately 4,000–5,500 MW in summer peak months. The SCI estimates above are therefore conservative: if Enverus STPF is consistent with the NL figures (implied solar = Load − NL − Wind), the Enverus-adjusted SCI at HE11 would approach 2.9–3.0. Both the raw and adjusted SCI signal strong midday overgeneration.

---

## Hourly Signal Data

Source: `shared/data/raw/yes-energy/2026-06-10.csv` (production, fetched_at_utc 2026-06-09T12:06:50Z).

| HE | Load YE (MW) | NL YE (MW) | Solar YE (MW) | Wind YE (MW) | GR_WEST YE (MW) | Cap-Out (MW) | SCI |
|----|-------------|------------|---------------|--------------|-----------------|--------------|-----|
|  1 | 60,336 | 35,351 |      0 | 23,025 | 15,768 | 11,971 | 0.651 |
|  2 | 57,692 | 32,961 |      0 | 22,782 | 15,865 | 11,971 | 0.691 |
|  3 | 55,855 | 31,547 |      0 | 22,296 | 15,741 | 11,971 | 0.707 |
|  4 | 54,738 | 30,913 |      0 | 21,893 | 15,562 | 12,138 | 0.708 |
|  5 | 54,338 | 30,971 |      0 | 21,440 | 15,299 | 12,138 | 0.692 |
|  6 | 55,181 | 32,418 |      0 | 20,826 | 14,912 | 12,138 | 0.642 |
|  7 | 56,583 | 33,936 |    265 | 20,333 | 14,600 | 12,088 | 0.607 |
|  8 | 57,748 | 29,131 |  5,409 | 19,984 | 14,579 | 12,088 | 0.872 |
|  9 | 60,004 | 19,805 | 15,164 | 20,378 | 14,968 | 12,536 | 1.795 |
| 10 | 62,934 | **16,351** | 20,896 | 20,912 | 14,941 | 12,367 | **2.557** |
| 11 | 66,013 | 16,848 | 23,828 | 20,656 | 14,326 | 12,367 | **2.640** |
| 12 | 69,251 | 19,374 | 25,327 | 20,162 | 13,442 | 12,367 | 2.348 |
| 13 | 72,274 | 22,100 | 26,229 | 19,629 | 12,720 | 12,357 | 2.075 |
| 14 | 75,052 | 25,796 | 25,595 | 19,356 | 12,292 | 12,408 | 1.743 |
| 15 | 76,910 | 27,998 | 25,017 | 19,538 | **12,160** | 12,408 | 1.591 |
| 16 | 78,108 | 29,379 | 24,180 | 20,145 | 12,342 | 12,408 | 1.509 |
| 17 | 78,775 | 29,431 | 23,603 | 21,210 | 13,082 | 12,240 | 1.523 |
| 18 | **78,923** | 29,946 | 21,694 | 22,237 | 13,932 | 11,709 | 1.467 |
| 19 | 78,276 | 32,971 | 17,051 | 23,371 | 14,765 | 11,859 | 1.226 |
| 20 | 76,582 | 41,599 |  7,716 | 23,728 | 15,235 | 11,859 | 0.756 |
| 21 | 74,244 | **46,955** |    666 | 24,041 | 15,540 | 11,859 | 0.526 |
| 22 | 72,538 | 45,313 |      0 | 24,694 | 16,075 | 11,692 | 0.545 |
| 23 | 69,372 | 41,388 |      0 | 25,212 | 16,659 | 11,892 | 0.609 |
| 24 | 65,792 | 37,424 |      0 | 25,655 | 17,054 | 11,089 | 0.686 |

---

## Constraint Analysis

### 1. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening Solar Cliff + NL Ramp (HE18-22) — PRIMARY

**Heuristic P(binding): HIGH (28-45%)**

Calibration basis:
- **NL ramp HE18→HE21: +17,009 MW**. This is calibrated against the established brackets: the 2026-06-06 cycle (NL ramp +10,630 MW, MEDIUM-HIGH 25-38%) confirmed binding. The 2026-06-07 cycle (ramp ~+11,144 MW, MEDIUM 15-25%) confirmed binding with realized shadow price of ~$24-26/MWh. The 2026-06-08 cycle (ramp +18,367 MW, HIGH 30-50%) and 2026-06-09 cycle (ramp +22,931 MW, HIGH 30-50%) are not yet validated. At +17,009 MW, this is firmly in the HIGH bracket, consistent with the prior HIGH calls. Positioned slightly below the 2026-06-09 cycle peak ramp.
- **NL ramp HE17→HE21: +17,524 MW**. Consistent with HIGH-tier assignment.
- **Load peak HE18: 78,923 MW**. Cycle-highest load peak in the tracked June series at any hour. High absolute load increases baseline import demand on South-to-Houston paths.
- **Cap-out at midday: 12,367–12,408 MW** (vs 15,368 MW on 2026-06-08, which was the cycle high). Lower cap-out indicates more effective dispatchable capacity available. This is the primary moderating factor pushing P(binding) slightly below the 2026-06-08 HIGH range floor.
- **Solar cliff HE17→HE21: -22,937 MW**. Comparable to 2026-06-09 (-22,934 MW) — extreme. The supply withdrawal must be covered by thermal generation and wind, stressing import paths.
- **NL at HE21: 46,955 MW**. Nearly identical to 2026-06-09 (47,524 MW). The high NL floor in the late evening sustains system tightness through HE22.
- **Right-tail lambda calibration rule (from 2026-06-07 learning)**: NL ramp HE18→HE21 = +17,009 MW exceeds the 9,000 MW threshold. The 1.8x multiplier applies to the base P90 conditional lambda estimate. Base P90 (from prior calibration): $40/MWh → adjusted P90: $72/MWh.
- **No Smartbidder AS data this cycle**: The Non-Spin DA signal (confirmed reliable leading indicator for 3 consecutive cycles) is absent. If Non-Spin DA exceeds $7/MWh at HE20-22, P(binding) would escalate to 35-50% per the confirmed calibration rule. Absence of this signal is the primary reason the upper bound is modestly lower than 2026-06-09 (45% vs 50%).

**Load peak timing note**: The peak at HE18 (78,923 MW) is one hour later than the 2026-06-09 cycle (77,446 MW peak at HE17). With load still very high at HE19 (78,276 MW), the demand stress in the pre-cliff and cliff window is essentially the same. The binding window is estimated to begin at HE18 rather than HE17.

**E[shadow price λ | binding]**: $22-$60/MWh
**Conditional E[λ | binding] distribution**: P50 = $28, P90 = $72 (right-tail calibration applied), P99 = $145+
**Hours of primary concern**: HE19-22 (solar cliff + NL ramp peak; load still near 74,000-78,000 MW)
**Secondary window**: HE18 (load at 78,923 MW — cycle peak; solar still 21,694 MW but declining)

---

### 2. WEST_TO_NORTH_345 — Midday VRE Overgeneration (HE09-17) — PRIMARY

**Heuristic P(binding): MEDIUM-HIGH (22-38%)**

Calibration basis:
- **SCI range HE09-17 (YE): 1.509–2.640**. The peak SCI of 2.640 at HE11 is the highest raw value in the June tracked series. However, GR_WEST does not breach the 11,500 MW absolute floor trigger this cycle (trough: 12,160 MW at HE15). Prior cycles that received HIGH (40-60%) had GR_WEST troughs at or below 11,500 MW (2026-06-07: ~10,200 MW; 2026-06-09: 11,083 MW). The absence of the floor breach keeps this at MEDIUM-HIGH rather than HIGH.
- **SCI structural note**: Despite the absence of the GR_WEST floor trigger, SCI = 2.640 at HE11 is exceptional. Total VRE at HE11: 23,828 MW solar + 20,656 MW wind = 44,484 MW against NL of 16,848 MW. With Enverus adjustment (~+4,500 MW solar), the adjusted VRE total at HE11 approaches ~49,000 MW — implying a gross surplus of ~32,000 MW over NL at HE11. This level of overgeneration creates strong West export pressure even without the absolute floor trigger.
- **GR_WEST context**: The trough of 12,160 MW at HE15 is only 660 MW above the 11,500 MW trigger. In prior HIGH cycles, the trough was further below the trigger (2026-06-09: 11,083 MW = 417 MW below; 2026-06-07: ~10,200 MW = 1,300 MW below). The marginal difference between this cycle and a floor-trigger day is small. If GR_WEST at HE15 comes in 700 MW below forecast (within normal forecast uncertainty), the floor trigger fires and this escalates to HIGH.
- **9-hour overgeneration window**: SCI > 1.0 from HE09 through HE17 (9 consecutive hours). Matching the 2026-06-09 window duration. The broad duration sustains the West export pressure across the entire business day.
- **ERCOT wind at HE10: 20,912 MW** — North region wind (GR_NORTH) at 1,827 MW at HE10. Total ERCOT wind is elevated but concentrated in West region. North wind (2,133 MW at HE01, 1,787 MW at HE11) is low, which means the North absorbs less of the West surplus — all West export pressure falls on the WEST_TO_NORTH path.
- **No Smartbidder DA prices**: Cannot cross-check DA market pricing of West bus prices. Based on 2026-06-09's pattern at comparable SCI (DA prices at West hub likely in $18-24/MWh range at HE10-14 on a HIGH SCI day), today's DA prices at the West hub are expected similar or slightly lower given the stronger surplus.

**E[shadow price λ | binding]**: $14-$40/MWh
**Conditional E[λ | binding] distribution**: P50 = $16, P90 = $52, P99 = $105+
**Hours of primary concern**: HE10-14 (SCI 2.075–2.640; NL trough window)
**Peak SCI hour**: HE11 (SCI 2.640 YE basis)

---

### 3. HOUSTON/SOUTH_MIDDAY_LOCAL — Structural Blind Spot (HE11-16) — SECONDARY

**Heuristic P(binding): LOW-MEDIUM (12-20%)**

Basis: Self-reviews from 2026-06-05 and 2026-06-06 documented that GKS RTSPP was elevated above DASPP (by $9-$10/MWh) during the midday window (HE11-15) on high-load days, independent of the WEST_TO_NORTH constraint signal. This occurred despite West-side overgeneration, indicating a Houston-side or GKS-local constraint not captured by the VRE heuristic. The trigger condition is: ERCOT load > 60,000 MW AND cap-out > 11,500 MW at HE11-16.

2026-06-10 trigger check:
- Load at HE11: 66,013 MW (exceeds 60,000 MW threshold) through HE16 at 78,108 MW — trigger active all of HE11-16
- Cap-out at HE11-16: 12,367–12,408 MW (exceeds 11,500 MW threshold)

Both trigger conditions are met. The LOW-MEDIUM probability (12-20%) applies. This represents a systematic Stage 0 coverage gap, not a modeled constraint. The true constraint driving this effect is unknown without transmission outage data (W3 item 0.11, unstarted).

**Commercial relevance for GKS**: If this event materializes (as it did on 2026-06-05 HE13: RTSPP $43.54 vs DASPP $33.63, and 2026-06-06 HE11-14), GKS charging during HE11-16 will occur at elevated RT prices, degrading the energy arbitrage quality. See BESS Optimizer signal below.

---

### 4. OVERNIGHT_WEST_345 (HE22-24) — MONITORING

**Heuristic P(binding): LOW-MEDIUM (10-16%)**

Basis: GR_WEST builds from 16,075 MW at HE22 to 17,054 MW at HE24. ERCOT-wide wind reaches 24,694 MW at HE22, 25,212 MW at HE23, 25,655 MW at HE24. NL at HE22 is 45,313 MW — declining from the HE21 evening peak of 46,955 MW. As NL declines and West wind builds, the West export surplus increases overnight. The overnight wind signal is consistent with prior cycles. The late-hour cap-out drop to 11,089 MW at HE24 partially offsets wind surplus pressure.

---

### 5. PANHANDLE_EXPORT_345 (HE07-09) — MONITORING

**Heuristic P(binding): LOW (5-9%)**

Basis: Solar ramps from 265 MW at HE07 to 5,409 MW at HE08 to 15,164 MW at HE09. GR_WEST at HE07-09: 14,600–14,968 MW — very elevated. High background wind combined with rapid solar ramp onset creates early morning export pressure. The LOW call reflects that the morning window is a precursor to the main HE09-17 West surplus event; the full surplus magnitude is not reached until HE09+.

---

## Nodal MCC Snapshot (PTDF-free heuristic)

All values are qualitative, PTDF-free heuristics. Stage 2 required for quantitative PTDF projection. Sign convention: positive MCC = node is more expensive than the system reference.

| Node / Hub | E[MCC, $/MWh] | Range (P10 / P90) | Window | Basis |
|---|---|---|---|---|
| HB_WEST | **-$9.0** | -2.5 / -25.0 | HE09-17 | WEST_TO_NORTH MEDIUM-HIGH + SCI 2.640 peak; GR_WEST 12,160 MW trough (no floor trigger but sustained high surplus) |
| HB_NORTH | $0 | -0.3 / +0.4 | All hours | Reference hub; near-zero MCC expected |
| HB_HOUSTON | **+$5.5** | +1.8 / +18.0 | HE18-22 | HOUSTON_IMPORT HIGH + NL ramp +17,009 MW HE18→HE21 + load peak 78,923 MW |
| HB_SOUTH | **+$2.5** | +0.6 / +8.0 | HE19-22 | South import path secondary support; GR_SOUTH 1,919–2,798 MW (limited offset) |
| GKS (GK Bus) — evening | **+$5.5 to +$9.0** | 0 / +23.0 | HE18-22 | HOUSTON_IMPORT HIGH; GKS on Houston load side; conditional E[MCC | binding]: +$14 to +$32 |
| GKS (GK Bus) — midday | **-$4.0 to -$7.0** | -0.8 / -18.0 | HE09-17 | WEST_TO_NORTH MEDIUM-HIGH; see systematic risk flag below |

**Systematic risk flag on GKS midday MCC**: Self-reviews from 2026-06-05 and 2026-06-06 (confirmed, two consecutive cycles) document that GKS RTSPP was elevated above DASPP at HE11-15 on high-load midday windows, despite the WEST_TO_NORTH overgeneration signal at the hub level. GKS is on the Houston/South side of the network — West path binding suppresses West-area prices, not GKS prices. The midday MCC estimate above reflects the hub-level West path signal. The actual GKS nodal MCC during HE11-16 may be positive (RT above DA at GKS) due to a Houston-side local constraint. **BESS Optimizer: treat the GKS midday MCC sign as uncertain during HE11-16. Do not assume RT below DA at GKS during this window on a 66,000–78,000 MW load day.**

**Conditional estimates (if binding)**:
- GKS evening E[MCC | binding]: +$14 to +$32/MWh (right-tail calibration applied)
- HB_WEST E[MCC | binding]: -$18 to -$45/MWh
- GKS midday if HOUSTON/SOUTH_MIDDAY_LOCAL binds: +$10 to +$25/MWh

---

## Hub-Pair Basis View

Spread convention: spread = DA − RT. Positive = DA expensive = short DA / long RT signal. All estimates qualitative — no hub-pair LMP history available (W3 item 0.10 unstarted, 19 consecutive cycles).

| Path | Window | E[Basis DA-RT, $/MWh] | Range | Conviction |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$3.5 | -0.5 to -7.5 | LOW |
| WEST → NORTH | Morning HE07-09 | -$5.0 | -2.0 to -10.0 | LOW-MEDIUM |
| WEST → NORTH | Midday HE09-17 | **-$11.0** | -4.0 to -28.0 | MEDIUM-HIGH |
| WEST → NORTH | Evening HE18-22 | -$2.0 | -0.5 to -5.0 | LOW |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.3 to +0.5 | LOW |
| HOUSTON → NORTH | Midday HE09-17 | flat to +$0.5 | 0 to +1.0 | LOW |
| HOUSTON → NORTH | Evening HE18-22 | **+$7.5** | +2.5 to +20.0 | HIGH |
| SOUTH → NORTH | Peak HE19-22 | **+$2.5** | +0.8 to +6.5 | MEDIUM |
| WEST → HOUSTON | Midday HE09-17 | **-$15.0** | -5.0 to -38.0 | HIGH |
| WEST → HOUSTON | Evening HE18-22 | **-$8.0** | -2.5 to -22.0 | HIGH |

**Basis interpretation notes**:
- WEST→HOUSTON midday (-$15.0): Combined West surplus (SCI 2.640) and Houston near-flat midday. This is the widest expected basis in the midday window. Consistent with 2026-06-09 (-$12.0 midday, -$16.0 was the adjusted estimate).
- HOUSTON→NORTH evening (+$7.5): Reflects HIGH HOUSTON_IMPORT P(binding) driven by the +17,009 MW NL ramp. Slightly tighter than 2026-06-09 (+$8.0) owing to slightly lower NL ramp magnitude and lower cap-out (more supply available).
- WEST→HOUSTON evening (-$8.0): Both West still-elevated (GR_WEST 13,932 MW at HE18) and Houston constraint active (HIGH) create a wide combined spread. Consistent with 2026-06-08 and 2026-06-09 evening levels.

---

## Downstream Signal Summary

### BESS Optimizer (GKS 100MW / 200MWh)

**Charge window — MEDIUM-HIGH conviction**: HE09-17 (midday VRE overgeneration). SCI 1.509–2.640 (peak HE11). GR_WEST 12,160–14,968 MW. WEST_TO_NORTH MEDIUM-HIGH (22-38%). RT prices at West-proximate nodes expected materially below DA during peak solar window. Priority charge hours: HE10-12 (SCI > 2.3; NL trough 16,351–19,374 MW).

**CAUTION on GKS midday RT price (HE11-16)**: Per systematic self-review finding confirmed across two cycles (2026-06-05 and 2026-06-06), GKS RTSPP may exceed DASPP during HE11-16 when ERCOT load exceeds 60,000 MW and cap-out exceeds 11,500 MW. Both conditions are met on 2026-06-10 for all of HE11-16. If the GKS midday Houston-side constraint fires (12-20% probability), charging during HE11-16 will be adverse — GKS would pay RT prices above the DA cost at which energy was sold. Consider constraining charge volume to HE09-10 where the West surplus is most pronounced and the local Houston constraint risk has not yet been triggered by the rising midday load.

**Charge strategy guidance**: If forced to charge during HE11-16 due to state-of-charge requirements, monitor closely. The risk of paying $38-$44/MWh RT (per prior cycle pattern) is real on a day with load climbing from 66,000 MW at HE11 to 78,108 MW at HE16.

**Discharge window — HIGH conviction**: HE18-22. HOUSTON_IMPORT HIGH (28-45%). NL ramp +17,009 MW HE18→HE21. Load peak 78,923 MW at HE18. Cap-out 11,709 MW at HE18. E[GKS MCC unconditional] +$5.5 to +$9.0/MWh. E[GKS MCC | binding] +$14 to +$32/MWh. Priority discharge hours: HE19-22 (solar cliff completion; NL peaks at 46,955 MW HE21). The HIGH conviction on this window is supported by: (a) NL ramp magnitude firmly in HIGH bracket, (b) cycle-peak load at HE18, (c) solar cliff -22,937 MW comparable to prior HIGH days, (d) sustained NL at 45,313-46,955 MW at HE21-22.

**Secondary discharge window**: HE17-18 (pre-cliff rising load stress). Load approaches 78,775–78,923 MW (cycle peak). Pre-cliff discharge captures the rising DA price trajectory before the main HE19-22 event.

### DART Virtual Trader

**SHORT-DA-WEST / LONG-RT-WEST — HE09-17 (MEDIUM-HIGH conviction)**: WEST_TO_NORTH MEDIUM-HIGH (22-38%). SCI 1.509–2.640. Extended 9-hour window. E[basis WEST→NORTH]: -$11.0 (range -$4.0 to -$28.0). GR_WEST remains above 11,500 MW floor throughout — no absolute floor trigger, which is the primary reason this is MEDIUM-HIGH rather than HIGH. Primary hours: HE10-12 (deepest SCI 2.348–2.640; shallowest NL 16,351–19,374 MW). Position sizing: moderate. The absence of the GR_WEST floor trigger means there is more downside uncertainty in the West surplus scenario than on prior HIGH-trigger days.

**SHORT-DA-HOUSTON / LONG-RT-HOUSTON — HE18-22 (HIGH conviction)**: HOUSTON_IMPORT HIGH (28-45%). E[basis HOUSTON→NORTH]: +$7.5 (range +$2.5 to +$20.0). This is the highest-conviction DART signal this cycle. Load peak at HE18 (78,923 MW — cycle high), combined with the extreme solar cliff and +17,009 MW NL ramp, creates strong expected DA-RT spread at HB_HOUSTON. Primary hours: HE19-22 (solar cliff + NL ramp peak). Position sizing: elevated. Per the right-tail calibration rule (NL ramp > 9,000 MW), the conditional P90 shadow price ($72/MWh) means realized outcomes in binding scenarios can be significantly larger than the modal estimate.

**P(DA>RT) signal note**: Per 2026-06-05 self-review (Section 3a), Smartbidder P(DA>RT) is not available this cycle and should not be applied as a directional physical dispatch signal at the GKS node level in any case. Hub-pair basis estimates are at the HB level. GKS nodal RT price may diverge from hub RT price due to nodal MCC effects.

**SHORT-DA-WEST / LONG-RT-WEST — HE22-24 (LOW-MEDIUM conviction)**: GR_WEST 16,075–17,054 MW overnight. ERCOT wind 24,694–25,655 MW. NL declining from 46,955 MW (HE21) to 37,424 MW (HE24). The overnight West wind buildup creates a secondary short-DA-WEST opportunity. E[basis WEST→NORTH overnight]: -$3.5 (range -$0.5 to -$7.5).

### CRR Trader

**SOUTH→HOUSTON long CRR — strongly supported (third consecutive HIGH-tier day)**: HOUSTON_IMPORT HIGH (28-45%) at HE18-22. NL ramp +17,009 MW. Load peak 78,923 MW (cycle high). This is the third consecutive day with a HIGH-tier HOUSTON_IMPORT evening signal (2026-06-08, 2026-06-09, 2026-06-10). The structural summer overgeneration + high-load evening thesis is reinforced for a third running day, confirming the seasonal pattern. The SOUTH→HOUSTON long CRR thesis has positive expected value given consistent HIGH signals across multiple June days.

**WEST→NORTH long CRR — well-supported**: WEST_TO_NORTH MEDIUM-HIGH (22-38%) at HE09-17. SCI 2.640 (highest raw value in the June series). Even absent the GR_WEST floor trigger, the sustained VRE surplus at SCI > 2.0 for two consecutive hours (HE10-11) is a strong signal for West path congestion. Third consecutive day with at least MEDIUM-HIGH or higher midday West signal.

**WEST→HOUSTON long CRR**: Secondary but well-supported. E[basis WEST→HOUSTON midday]: -$15.0. Widest midday basis in the series. A long WEST→HOUSTON CRR benefits if both West price suppression (WEST_TO_NORTH) and Houston import constraint (HOUSTON_IMPORT) materialize simultaneously — the dominant scenario on this day.

**Caveat**: CRR forward auction price unavailable (W3 item 0.12 unstarted). Cannot assess EV of a specific CRR position without auction clearing prices. Directional theses are structurally sound; position sizing cannot be determined from this analysis alone.

---

## Top 4 Risks

| Risk | Trigger | Impact | P(trigger) |
|---|---|---|---|
| GKS midday RT spike repeats (HOUSTON/SOUTH_MIDDAY_LOCAL) | RTSPP > DASPP at GKS HE11-16 on load > 66,000 MW day | BESS charges at elevated RT cost; net midday loss estimated $1,500-$3,500 based on prior cycles | ~25-30% — confirmed structural pattern two consecutive cycles |
| GR_WEST dips below 11,500 MW floor | GR_WEST at HE15 comes in 700 MW below YE forecast (12,160 MW → 11,460 MW) | WEST_TO_NORTH escalates to HIGH (40-55%); West bus prices go negative; GKS charge opportunity maximized | ~20% — within normal forecast uncertainty |
| HOUSTON_IMPORT shadow price right-tail event | Realized lambda exceeds P90 ($72/MWh) — requires load > 80,000 MW at HE18 or Non-Spin DA > $12/MWh at HE21 | GKS discharge revenue $25-$40/MWh above DA in the binding window; RT generation premium substantial | ~15% — not the modal scenario but has occurred three consecutive prior cycles at lower ramp levels |
| Solar underperformance / curtailment | Realized solar at HE10-13 is 15-20% below YE COPHSL forecast | WEST_TO_NORTH P(binding) falls from MEDIUM-HIGH to MEDIUM (15-25%); midday charge opportunity is less favorable | ~15% — summer clear-sky conditions reduce but do not eliminate this risk |

**Wednesday load note**: Wednesday mid-week demand is structurally stable. The load forecast of 78,923 MW at HE18 is grounded in a full weekday profile. No Monday return-to-work upside risk. The primary load uncertainty is within ±1,500 MW of forecast.

---

## Comparison with Prior Cycle (2026-06-09)

| Signal | 2026-06-09 (Tuesday) | 2026-06-10 (Wednesday) | Direction |
|---|---|---|---|
| Day type | Tuesday | Wednesday | Mid-week; stable demand |
| Load peak (YE) | 78,913 MW HE17 | **78,923 MW HE18** | Essentially identical; later peak |
| NL trough (YE) | 19,417 MW HE10 | **16,351 MW HE10** | Lower by 3,066 MW — stronger overgeneration |
| NL ramp HE18→HE21 | +22,931 MW (cycle high) | +17,009 MW | Smaller by 5,922 MW — weaker evening signal |
| NL at HE21 | 47,524 MW | **46,955 MW** | Essentially identical |
| SCI peak (YE) | ~1.90-2.03 | **2.640 (HE11)** | Stronger midday overgeneration |
| GR_WEST trough | 11,083 MW HE08 (floor trigger) | 12,160 MW HE15 (no floor trigger) | Higher trough; no floor trigger |
| HOUSTON_IMPORT P(binding) | HIGH 30-50% | HIGH 28-45% | Slightly lower upper bound |
| WEST_TO_NORTH P(binding) | HIGH 25-40% | MEDIUM-HIGH 22-38% | Slightly lower (no floor trigger) |
| Cap-out peak midday | ~12,367 MW | ~12,408 MW | Similar; much lower than 2026-06-08 (15,368 MW) |
| Evening NL ramp tier | 2026-09 cycle high | Third-highest in June series | Weaker evening signal vs 2026-06-09 |
| GKS evening E[MCC] | +$6.0 to +$10.0 | **+$5.5 to +$9.0** | Modestly lower |
| HOUSTON→NORTH E[basis] | +$8.0 | **+$7.5** | Slightly tighter |
| WEST→HOUSTON midday E[basis] | -$16.0 | **-$15.0** | Slightly tighter |
| Midday SCI basis | ~2.03 (YE) | **2.640 (YE)** | Materially stronger VRE surplus |
| Midday local constraint flag | Called (LOW-MEDIUM 12-20%) | Called (LOW-MEDIUM 12-20%) | Same tier; both days meet trigger criteria |

Net assessment: 2026-06-10 has a stronger midday overgeneration signal (lower NL trough, higher SCI) but a weaker evening congestion signal (lower NL ramp HE18→HE21) compared to 2026-06-09. Both windows remain in HIGH or MEDIUM-HIGH tier. The overall commercial opportunity profile is similar, with the charge window potentially stronger and the discharge window slightly less extreme than the prior cycle.

---

## Data Quality Summary

| Item | Status | Note |
|---|---|---|
| Yes Energy load/NL/wind/solar (COPHSL, STWPF) | AVAILABLE — PRODUCTION | Primary source; all 24 hours; fetched_at_utc 2026-06-09T12:06:50Z |
| Yes Energy summary JSON | AVAILABLE — PRODUCTION | Stats cross-checked; top/bottom HE consistent with CSV |
| Enverus load_fc | Referenced in summary JSON | Path: `shared/data/raw/enverus/2026-06-10_load_fc.csv` — NOT CONFIRMED PARSED |
| Enverus net_load_fc | Referenced in summary JSON | Path: `shared/data/raw/enverus/2026-06-10_net_load_fc.csv` — NOT CONFIRMED PARSED |
| Enverus wind_stpf | Referenced in summary JSON | Path: `shared/data/raw/enverus/2026-06-10_wind_stpf.csv` — NOT CONFIRMED PARSED |
| Enverus solar_stpf | Referenced in summary JSON | Path: `shared/data/raw/enverus/2026-06-10_solar_stpf.csv` — CRITICAL GAP; YE COPHSL used as fallback with known ~4,000-5,500 MW downward bias |
| AG2 weather/windcast | Referenced in summary JSON | NOT CONFIRMED PARSED |
| Smartbidder Non-Spin DA, P(DA>RT) | NOT AVAILABLE | Not in current data pipeline; AS scarcity leading indicator absent |
| Hub-pair LMP (realized history) | NOT AVAILABLE | W3 item 0.10 unstarted — 19 consecutive cycles |
| 60-day ERCOT constraint disclosure | NOT AVAILABLE (structural) | Available ~2026-08-10 for today's flowday |
| Transmission outage schedule | NOT AVAILABLE | W3 item 0.11 unstarted; key gap for midday local constraint identification |

**Data quality tier**: REDUCED vs ideal — Yes Energy only, no Enverus cross-check, no Smartbidder AS signal. This is equivalent to the 2026-06-08 data quality tier. SCI estimates carry a systematic downward bias on the solar component. All probability estimates and basis spreads should be interpreted with this data limitation in mind.

**Leakage compliance**: Data vintage is 2026-06-09T12:06:50Z UTC ≈ 07:06 CT — within D-1 10:00 CT cutoff. No D-day RT data used. No forecast vintage post-dating the current cycle. Compliant with CONGESTION_PROJECT.md §6 leakage rules.

---

## Stage 0 Infrastructure Status

| Item | Status |
|---|---|
| W1 — DA constraints backfill 2020-2026 (items 0.1-0.3) | COMPLETE (2026-05-26) |
| W2 — Shift factor 4-type backfill (items 0.4-0.8) | COMPLETE (2026-05-27) |
| W3 — bus_lmp backfill (item 0.9) | NOT STARTED — disk 60 GB+ blocking; critical path |
| W3 — hub/zone LMP 15-min (item 0.10) | NOT STARTED — hub basis scoring BLOCKED (19 consecutive cycles) |
| W3 — transmission outages (item 0.11) | NOT STARTED — midday GKS constraint identification BLOCKED |
| W3 — CRR/FTR auction history (item 0.12) | NOT STARTED |
| W3 — GTC DA/RT (item 0.13) | NOT STARTED |
| W4 — vintage, weather, gas, DuckDB, QA | NOT STARTED |

Stage 0 → Stage 1 transition: blocked until W3 begins. Cycle 19 without W3 initiation. Owner escalation (jms2527) remains the highest-priority open infrastructure item. The systematic midday GKS RT exposure (confirmed two cycles: -$3,148 net loss on 2026-06-06; -$2,471 loss at single hour HE13 on 2026-06-05) is a recurring commercial consequence of the W3 data gap — specifically the absence of transmission outage data (item 0.11) needed to identify the Houston-side local constraint.

---

*Issued by congestion-analyst | 2026-06-09 (07:30 CT cycle) | Target: 2026-06-10 | Stage 0 — provisional heuristic*
*Primary report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-10.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-10.md*
