# Congestion Outlook — D+1 2026-06-11 (Thursday)   [Stage 0 — provisional]

**SOURCE**: congestion-analyst | Issued 2026-06-10 (07:30 CT) | Stage 0 heuristic — no trained ML model, no PTDF projection, no hub-pair LMP history (20th consecutive cycle blocked)
**DATA**: Yes Energy (fetched_at_utc 2026-06-10T12:07:47Z) + Enverus all 4 files confirmed (published 2026-06-10 ~06:41-06:47 CT). Data quality tier IMPROVED vs 2026-06-10.
**Leakage**: Compliant — all vintage ≤ D-1 10:00 CT.
**For use by**: bess-optimizer, dart-virtual-trader, crr-trader
**Downstream decision weight**: REDUCED — Stage 0 heuristic. Directional signal only.
**Full analysis**: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-11.md`

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | **30-48% (HIGH)** | $25-$65 | $32/$78/$155+ | NL ramp +22,491 MW (near-series-high); Enverus load peak 80,508 MW (series high); NL at HE21 = 53,670 MW (series high); right-tail 1.8x calibration applied |
| WEST_TO_NORTH_345 | HE09-17 | **22-40% (MED-HIGH / HIGH escalation)** | $13-$38 | $15/$50/$100+ | SCI peak 2.102 at HE11; GR_WEST trough 11,768 MW HE16 (268 MW from floor trigger); HIGH escalation if floor fires |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | **12-20% (LOW-MEDIUM)** | $8-$25 | $10/$30/$60 | Structural blind spot; load > 60k MW trigger met; cap-out below 11,500 MW threshold (modest reduction in conviction vs prior cycles) |
| OVERNIGHT_WEST_345 | HE22-24 | **8-14% (LOW-MEDIUM)** | $5-$14 | $6/$18/$35 | GR_WEST below floor at HE22-23 (11,260 MW); declining wind; high overnight NL |
| PANHANDLE_EXPORT_345 | HE07-09 | **5-9% (LOW)** | $4-$10 | $4/$12/$25 | Solar ramp onset; GR_WEST 16,068-16,189 MW |

---

## Nodal MCC Snapshot (heuristic, no PTDF)

| Node | E[MCC, $/MWh] | P10 / P90 | Window | Note |
|---|---|---|---|---|
| HB_WEST | -$8.0 | -2.0 / -22.0 | HE09-17 | WEST_TO_NORTH MED-HIGH; SCI 2.102; GR_WEST floor proximity |
| HB_NORTH | $0 | -0.3 / +0.4 | All hours | Reference hub |
| HB_HOUSTON | +$6.5 | +2.0 / +22.0 | HE17-22 | HOUSTON_IMPORT HIGH; NL ramp near-series-high |
| HB_SOUTH | +$3.0 | +0.8 / +9.0 | HE19-22 | South import secondary |
| GKS — evening | +$6.0 to +$10.0 | 0 / +27.0 | HE17-22 | HOUSTON_IMPORT HIGH; conditional E[MCC\|binding] = +$18 to +$40 |
| GKS — midday | -$4.0 to -$7.0 | -0.8 / -18.0 | HE11-16 | WEST_TO_NORTH MED-HIGH; sign UNCERTAIN (Houston-side risk applies) |

**GKS midday sign uncertainty (active)**: Per confirmed 2026-06-05/06 pattern, GKS RTSPP may exceed DASPP during HE11-16 on high-load days. Cap-out below 11,500 MW this cycle reduces (not eliminates) this risk. Do not assume RT < DA at GKS during HE11-16.

---

## Hub-Pair Basis View

| Path | Window | E[Basis DA-RT, $/MWh] | Range | Conviction |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$4.5 | -1.0 to -9.0 | LOW-MEDIUM |
| WEST → NORTH | Midday HE09-17 | **-$10.0** | -3.5 to -26.0 | MEDIUM-HIGH |
| HOUSTON → NORTH | Evening HE17-22 | **+$8.5** | +3.0 to +22.0 | HIGH |
| SOUTH → NORTH | Peak HE19-22 | **+$3.0** | +1.0 to +8.0 | MEDIUM |
| WEST → HOUSTON | Midday HE09-17 | **-$13.5** | -4.0 to -35.0 | HIGH |
| WEST → HOUSTON | Evening HE17-22 | **-$9.0** | -2.5 to -25.0 | HIGH |

---

## Key Fundamentals Summary

| Signal | Value | Source |
|--------|-------|--------|
| Load peak HE17 | 79,868 MW (YE) / **80,508 MW** (Enverus — series high) | Both sources |
| NL trough HE10 | 20,075 MW | Yes Energy |
| NL ramp HE17→HE21 | +22,491 MW (YE) / +15,880 MW (Enverus) — **source divergence** | Yes Energy / Enverus |
| NL at HE21 | **53,670 MW (series high)** | Yes Energy |
| SCI peak HE11 | 2.102 (YE) / 2.235 (Enverus-adjusted) | Calculated |
| GR_WEST trough HE16 | **11,768 MW — 268 MW from floor trigger** | Yes Energy STWPF |
| Solar peak HE14 | 28,744 MW (Enverus) / 25,684 MW (YE) | Both confirmed |
| Solar cliff HE17→HE21 | -22,697 MW | Enverus |
| Cap-out HE21-22 | **10,740 MW (series-low at evening window)** | Yes Energy |
| ERCOT wind HE01-02 | 26,072-26,210 MW (overnight peak) | Yes Energy |

---

## Top Risks

| Risk | P | Impact |
|---|---|---|
| HOUSTON_IMPORT right-tail: NL at HE21 = 53,670 MW (series high) — large upside if binding | ~20% | GKS discharge premium +$25 to +$45/MWh |
| WEST_TO_NORTH floor fires: GR_WEST HE16 at 268 MW from 11,500 MW trigger | ~25% | Escalates to HIGH (35-55%); West prices go negative |
| NL ramp resolves to Enverus basis (+15,880 MW vs YE +22,491 MW) | ~30% | P(binding) HOUSTON_IMPORT drops to MEDIUM-HIGH; HOUSTON→NORTH basis tightens to +$5 |
| GKS midday RT spike (structural blind spot, lower risk this cycle) | ~15% | Charging at elevated RT cost HE11-16; net midday P&L loss $1,000-$3,000 |

---

*congestion-analyst | 2026-06-10 | Stage 0 provisional | Full report: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-11.md`*
