# Congestion Outlook — D+1 2026-06-12 (Friday)   [Stage 0 — provisional]

**DATA SOURCE**: PRODUCTION — Yes Energy hourly CSV (`shared/data/raw/yes-energy/2026-06-12.csv`, fetched_at_utc 2026-06-11T12:10:08Z) + AG2/Enverus paths referenced in `shared/data/raw/yes-energy/2026-06-12_summary.json` (Enverus files listed but parse confirmation unavailable this cycle — YE-only basis). Data vintage cutoff: 2026-06-11T12:10:08Z UTC ≈ 07:10 CT — within D-1 10:00 CT leakage window. Compliant with CONGESTION_PROJECT.md §6.

**Source**: congestion-analyst
**Issued**: 2026-06-11 (07:30 CT cycle)
**Target flowday**: 2026-06-12 (Friday)
**Stage**: Stage 0 heuristic. No trained ML model. No PTDF matrix applied. No hub-pair LMP history (W3 item 0.10 unstarted — 21 consecutive cycles blocked).
**Downstream decision weight**: REDUCED — Stage 0 heuristic. Use as directional signal only.

---

## Headline

2026-06-12 (Friday) is a **structurally distinct day from the prior June high-SCI cycle.** This day has a low-wind, high-solar-dominant profile with no midday VRE overgeneration condition. Key features:

- **SCI peaks at only 0.974 (HE17)** — no hour exceeds SCI = 1.0. This is the weakest midday overgeneration signal in the tracked June series. On 2026-06-11 (Thursday), peak SCI was 2.102; on 2026-06-10 it was 2.640. Today's SCI is below the 1.0 threshold needed to support WEST_TO_NORTH congestion.
- **GR_WEST is dramatically compressed**: trough at 3,129 MW at HE13, compared to 11,768 MW on 2026-06-11. West wind is suppressed across the entire day (GR_WEST range: 3,129–12,755 MW), far below the 11,500 MW floor trigger. This eliminates the WEST_TO_NORTH overgeneration pathway entirely.
- **ERCOT total wind is low**: midday ERCOT wind drops to 6,420–7,781 MW (HE10-13), compared to 19,000–22,000 MW range on 2026-06-11. The grid is solar-dominated at midday, not wind-and-solar dominated.
- **Evening NL ramp is MEDIUM (+15,683 MW HE17→HE21)**: Below the prior cycle's +22,491 MW but above the confirmed-binding threshold of ~10,000–11,000 MW. HOUSTON_IMPORT evening risk remains present.
- **Load peak**: 77,784 MW at HE17 (Yes Energy) — approximately 2,084 MW below the prior cycle's 79,868 MW. The load is high but not at the extreme level of 2026-06-11.
- **Cap-out is elevated**: Midday cap-out 12,016–12,739 MW is significantly higher than 2026-06-11 (10,740–11,393 MW) and approaches the typical range of 2026-06-08 (15,368 MW). More available dispatchable capacity moderates evening import stress.

**Friday day type**: End-of-week; load typically at or near the weekly peak but slightly below Thursday on some high-demand cycles. No Monday return-to-work uncertainty.

**Overall assessment**: The **WEST_TO_NORTH congestion risk is absent today**. The primary signal is the **evening HOUSTON_IMPORT at MEDIUM tier** (NL ramp moderate, load peak not at series high, cap-out elevated). Overnight wind is also very low, eliminating the Panhandle/West overnight export pathway.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[shadow price λ] | P50 / P90 / P99 | Priority |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | **18-30% (MEDIUM)** | $12-$30/MWh | $18 / $42 / $85 | PRIMARY (evening) |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | **10-18% (LOW-MEDIUM)** | $7-$20/MWh | $9 / $25 / $50 | SECONDARY — structural blind spot |
| WEST_TO_NORTH_345 | HE09-17 | **2-5% (VERY LOW)** | n/a | n/a | NOT A SIGNAL TODAY |
| OVERNIGHT_WEST_345 | HE22-24 | **3-7% (LOW)** | $3-$8/MWh | $4 / $10 / $20 | MONITORING |
| PANHANDLE_EXPORT_345 | HE07-09 | **2-4% (VERY LOW)** | n/a | n/a | NOT A SIGNAL TODAY |

**IMPORTANT LIMITATION**: All probability ranges are heuristic estimates, NOT model outputs. All calibration brackets are derived from Yes Energy NET_LOAD_FORECAST_BID_CLOSE and YE COPHSL solar + ERCOT wind (Enverus parse unconfirmed this cycle). SCI estimates are YE-only basis; Enverus solar correction (+3,000–5,500 MW at peak) is not incorporated.

Right-tail calibration rule check: NL ramp HE18→HE21 = +15,437 MW. This exceeds the 9,000 MW threshold — the 1.8x multiplier applies to base P90 conditional lambda (base $23/MWh → adjusted P90 = **$42/MWh**). However, the overall probability range is reduced relative to 2026-06-11 because the load peak (77,784 MW) and absolute NL at HE21 (53,034 MW) are lower and cap-out is significantly elevated.

**Do NOT treat these ranges as statistically calibrated probabilities.**

---

## Key Fundamental Signals

| Signal | Value | Source | Implication |
|--------|-------|--------|-------------|
| Load peak HE17 (YE) | **77,784 MW** | Yes Energy | High but 2,084 MW below 2026-06-11 series-peak (79,868 MW); slightly above 2026-06-10 (77,784 MW) |
| NL trough HE10 (YE) | **35,495 MW** | Yes Energy | Very high NL trough — SCI stays below 1.0 all day; NO overgeneration condition |
| NL ramp HE17→HE21 (YE) | **+15,683 MW** | Yes Energy | MEDIUM tier; well below 2026-06-11 (+22,491 MW) and 2026-06-09 (+22,931 MW) |
| NL ramp HE18→HE21 (YE) | **+15,437 MW** | Yes Energy | Exceeds 9,000 MW right-tail threshold; 1.8x multiplier applies to conditional P90 |
| NL at HE21 (YE) | **53,034 MW** | Yes Energy | High but comparable to 2026-06-11 (53,670 MW) within ~600 MW — primary evening stress signal |
| Peak SCI HE17 (YE basis) | **0.974** | Calculated | Never exceeds 1.0 — WEST_TO_NORTH pathway absent; structurally low-wind day |
| SCI range HE09-17 (YE) | 0.572–0.974 | Calculated | Sub-unity all day; no overgeneration threshold met |
| GR_WEST trough HE13 (YE) | **3,129 MW** | Yes Energy STWPF | Extremely low — West wind suppressed all day; no floor trigger concern |
| GR_WEST range HE09-17 | 3,129–6,674 MW | Yes Energy | Far below 11,500 MW floor; 8,371 MW below floor at trough — West is not a congestion source today |
| ERCOT total wind HE10-13 (YE) | 6,433–7,514 MW | Yes Energy | Very low midday wind; solar-dominant grid; ERCOT wind minimum in June tracked series |
| Solar peak HE14 (YE COPHSL) | **24,179 MW** | Yes Energy | Strong solar; slightly below 2026-06-11 (25,684 MW); Enverus solar likely +3,000–4,000 MW higher |
| Solar cliff HE17→HE21 (YE) | **-22,154 MW** | Yes Energy | Comparable to prior cycles; extreme solar withdrawal, but NL ramp is moderated by lower load peak |
| Cap-out midday HE09-17 (YE) | 12,042–12,739 MW | Yes Energy | Significantly higher than 2026-06-11 (10,740–11,393 MW); more thermal supply available — moderates evening stress |
| Cap-out HE21 (YE) | **12,166 MW** | Yes Energy | 1,426 MW higher than 2026-06-11 (10,740 MW); key moderating factor for evening constraint |
| Overnight wind HE01-04 (YE) | 14,213–17,293 MW | Yes Energy | Below typical overnight high range (2026-06-11: 26,072–26,210 MW); declining toward morning low |
| ERCOT wind HE22-24 (YE) | 18,032–19,503 MW | Yes Energy | Overnight wind building from low midday; moderate by late night |

---

## Hourly Signal Data

Source: `shared/data/raw/yes-energy/2026-06-12.csv` (production, fetched_at_utc 2026-06-11T12:10:08Z)

| HE | Load YE (MW) | NL YE (MW) | Solar YE (MW) | Wind YE (MW) | GR_WEST YE (MW) | Cap-Out (MW) | SCI (YE) |
|----|-------------|------------|---------------|--------------|-----------------|--------------|----------|
|  1 | 63,389 | 44,775 |     0 | 17,293 | 10,234 | 12,813 | 0.386 |
|  2 | 60,665 | 42,955 |     0 | 16,419 | 10,012 | 12,813 | 0.382 |
|  3 | 58,627 | 42,299 |     0 | 15,277 |  9,330 | 12,813 | 0.361 |
|  4 | 57,235 | 42,068 |     0 | 14,213 |  8,741 | 12,813 | 0.338 |
|  5 | 56,591 | 43,134 |     0 | 12,584 |  7,732 | 12,813 | 0.292 |
|  6 | 56,876 | 44,846 |     0 | 11,288 |  6,918 | 12,813 | 0.252 |
|  7 | 57,864 | 46,466 |   239 | 10,443 |  6,359 | 12,735 | 0.230 |
|  8 | 58,780 | 42,157 | 4,912 | 10,165 |  6,044 | 12,735 | 0.358 |
|  9 | 61,359 | 37,472 | 13,664 | 7,781 |  4,567 | 12,739 | 0.572 |
| 10 | 64,463 | 35,495 | 18,827 | 7,514 |  4,117 | 12,219 | 0.742 |
| 11 | 67,517 | 36,426 | 21,059 | 6,962 |  3,598 | 12,084 | 0.769 |
| 12 | 70,507 | 38,308 | 22,640 | 6,420 |  3,199 | 12,084 | 0.759 |
| 13 | 73,266 | 39,544 | 23,797 | 6,433 |  3,129 | 12,084 | 0.764 |
| 14 | 75,504 | 38,187 | 24,179 | 9,512 |  4,718 | 12,084 | 0.882 |
| 15 | 76,874 | 38,288 | 24,143 | 10,661 |  5,328 | 12,084 | 0.909 |
| 16 | 77,496 | 37,944 | 23,450 | 12,222 |  6,077 | 12,070 | 0.940 |
| 17 | **77,784** | 37,351 | 22,804 | 13,562 |  6,674 | 12,042 | **0.974** |
| 18 | 77,369 | 37,597 | 20,620 | 15,024 |  7,508 | 12,016 | 0.948 |
| 19 | 75,998 | 39,503 | 15,870 | 16,738 |  8,731 | 12,016 | 0.825 |
| 20 | 73,985 | 47,885 |  7,179 | 16,741 |  8,904 | 12,016 | 0.500 |
| 21 | 71,951 | **53,034** |   650 | 17,289 |  9,431 | 12,166 | 0.338 |
| 22 | 70,232 | 51,265 |     0 | 18,032 | 10,421 | 12,166 | 0.352 |
| 23 | 67,541 | 47,807 |     0 | 18,708 | 11,561 | 12,326 | 0.391 |
| 24 | 64,382 | 43,799 |     0 | 19,503 | 12,755 | 11,551 | 0.445 |

SCI = (Solar YE + Wind YE) / NL YE. **No hour exceeds SCI = 1.0 on 2026-06-12.**

---

## Constraint Analysis

### 1. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening Solar Cliff + NL Ramp (HE17-22) — PRIMARY

**Heuristic P(binding): MEDIUM (18-30%)**

Calibration basis:
- **NL ramp HE17→HE21 (YE): +15,683 MW**. This is a MEDIUM-tier ramp. The confirmed-binding threshold from prior cycle validation is approximately +10,000–11,000 MW (2026-06-06 and 2026-06-07 confirmed binding at +10,630 MW and +11,144 MW respectively). At +15,683 MW, the ramp is above the binding threshold, supporting a non-trivial probability. However, it is 6,808 MW below the 2026-06-11 ramp (+22,491 MW) which was assessed at HIGH (30-48%). The MEDIUM tier (18-30%) is appropriate.
- **NL at HE21 (YE): 53,034 MW**. This is comparable to 2026-06-11 (53,670 MW) — nearly the same. The absolute NL level at the solar-absence window is very high. This is the strongest supporting signal for HOUSTON_IMPORT — the grid must supply 53,034 MW entirely from thermal and wind after solar collapses to 650 MW. The NL at HE21 alone does not justify HIGH probability given the moderating factors below.
- **Load peak HE17: 77,784 MW (YE)**. High but below 2026-06-11 (79,868 MW). Within the normal June peak range. The lower load peak reduces the baseline import requirement at the evening onset.
- **Solar cliff HE17→HE21 (YE COPHSL): -22,154 MW**. Extreme — comparable to 2026-06-11 (-22,154 MW vs -22,697 MW Enverus). The solar withdrawal mechanism is fully engaged. However, total ERCOT wind at HE17-21 is 13,562–17,289 MW, which is modestly higher than 2026-06-11 (20,253–19,734 MW). The wind contribution provides partial solar cliff mitigation.
- **Cap-out at HE21 (YE): 12,166 MW**. This is 1,426 MW higher than 2026-06-11 (10,740 MW). More dispatchable thermal supply is available during the evening window, directly reducing import path stress. On 2026-06-08 (MISS day), cap-out was 15,368 MW — the lower cap-out on today's cycle relative to the confirmed miss day still moderates the HOUSTON_IMPORT probability.
- **Right-tail calibration rule**: NL ramp HE18→HE21 = +15,437 MW, which exceeds the 9,000 MW threshold. The 1.8x multiplier applies: base P90 = $23/MWh → adjusted P90 = **$42/MWh**. This is a carry-forward operational rule (documented 2026-06-07 and incorporated in all subsequent cycles).
- **No Smartbidder Non-Spin DA**: Absence of Non-Spin DA confirmation prevents escalation above MEDIUM-HIGH. The MEDIUM ceiling (30%) is appropriate given cap-out is elevated and load peak is below the series high.
- **Friday day type**: No Monday return-to-work uncertainty. Load is expected to be sustained. Slight risk of end-of-week demand softness (Friday afternoon industrial/commercial drop), which could modestly compress the evening NL ramp.

**MEDIUM ceiling justification** (per 2026-06-08 learning and 2026-06-09 self-review): The cap at MEDIUM-HIGH (20-35%) absent Non-Spin DA is the operationalized rule. This cycle's elevated cap-out (12,166 MW vs 10,740 MW prior cycle) and lower load peak (77,784 vs 79,868 MW) justify staying at MEDIUM (18-30%) rather than MEDIUM-HIGH. The NL ramp is the main upward factor; it alone does not overcome the moderating signals.

**E[shadow price λ | binding]**: $12-$30/MWh
**Conditional E[λ | binding] distribution**: P50 = $18, P90 = $42 (right-tail calibration applied: 1.8x base $23), P99 = $85
**Hours of primary concern**: HE19-22 (solar cliff completion; NL at HE21 = 53,034 MW)
**Secondary window**: HE17-18 (load at cycle peak; solar still declining)

---

### 2. HOUSTON/SOUTH_MIDDAY_LOCAL — Structural Blind Spot (HE11-16) — SECONDARY

**Heuristic P(binding): LOW-MEDIUM (10-18%)**

Basis: The trigger condition requires ERCOT load > 60,000 MW AND cap-out > 11,500 MW at HE11-16.
- Load at HE11: 67,517 MW — exceeds 60,000 MW threshold. Load grows to 77,496 MW by HE16.
- Cap-out at HE11-16: 12,084–12,070 MW — **above the 11,500 MW threshold.** This is different from 2026-06-11 (11,080–11,333 MW, below threshold). Both trigger conditions are met on 2026-06-12.

The dual trigger condition (load > 60,000 MW AND cap-out > 11,500 MW) was confirmed to produce GKS RT > DA pricing on 2026-06-05 and 2026-06-06. On 2026-06-12, both conditions are met across HE11-16, which modestly raises the probability versus 2026-06-11 (where cap-out was below threshold). However, SCI is below 1.0 all day on 2026-06-12 — the low VRE overgeneration environment may interact differently with the Houston local constraint. The structural cause of this constraint (local transmission bottleneck in Houston/South area) is unknown without outage data.

Cap-out elevated to 12,016–12,084 MW (midday) meets and exceeds the 11,500 MW trigger for midday hours. This is the primary factor raising the LOCAL constraint probability above 2026-06-11.

**E[shadow price λ | binding]**: $7-$20/MWh
**Conditional E[λ | binding] distribution**: P50 = $9, P90 = $25, P99 = $50

---

### 3. WEST_TO_NORTH_345 — Midday VRE Overgeneration (HE09-17) — NOT A SIGNAL TODAY

**Heuristic P(binding): VERY LOW (2-5%)**

Basis: The WEST_TO_NORTH constraint requires sustained VRE overgeneration. Critical checks:
- **SCI never exceeds 1.0**: Peak SCI is 0.974 at HE17. No hour meets the SCI > 1.0 threshold that characterizes the prior June HIGH/MEDIUM-HIGH days. The midday SCI range (HE09-13) is 0.572–0.769 — well below the 1.2–2.6 range seen on binding days.
- **GR_WEST at 3,129 MW (HE13)**: This is 8,371 MW below the 11,500 MW floor trigger. West wind is at extremely low levels — there is no West surplus export pressure. The GR_WEST trajectory (declining from 10,234 MW at HE01 to 3,129 MW at HE13, then recovering) reflects morning wind ramp-down followed by afternoon build. The midday West wind suppression means the primary WEST_TO_NORTH driver is absent.
- **ERCOT total wind HE10-13**: 6,420–7,514 MW — the lowest midday wind readings in the June tracked series. Solar dominates the midday, but at levels (22,640–24,179 MW) that are insufficient to create overgeneration given the moderate NL levels (35,495–39,544 MW).

**WEST_TO_NORTH is not a congestion scenario today.** The low-wind, solar-dominant profile is the structural opposite of the prior week's high-SCI days.

---

### 4. OVERNIGHT_WEST_345 (HE22-24) — MONITORING

**Heuristic P(binding): LOW (3-7%)**

Basis: Overnight wind rebuilds modestly — ERCOT wind at HE22-24 rises from 18,032 to 19,503 MW, and GR_WEST builds from 10,421 to 12,755 MW at HE24. The HE24 GR_WEST (12,755 MW) approaches the 11,500 MW floor from above (1,255 MW above floor). This is a late-night potential monitoring condition, but NL is also declining rapidly (47,807 MW at HE23, 43,799 MW at HE24). The combination of moderate wind rebuild and rapidly declining NL keeps this at LOW — the thermal load relief outpaces the wind supply build.

---

### 5. PANHANDLE_EXPORT_345 (HE07-09) — NOT A SIGNAL TODAY

**Heuristic P(binding): VERY LOW (2-4%)**

Basis: GR_WEST at HE07-09 is 4,567–6,359 MW — far below the levels (typically 14,000–16,000 MW) that enable Panhandle export constraint binding. Background wind is also low (ERCOT wind 7,781–10,443 MW). The early morning solar ramp (239 MW at HE07, 4,912 MW at HE08, 13,664 MW at HE09) joins a low-wind background, not a high-wind base. No meaningful Panhandle export pressure.

---

## Nodal MCC Snapshot (PTDF-free heuristic)

All values are qualitative, PTDF-free heuristics. Stage 2 required for quantitative PTDF projection. Sign convention: positive MCC = node is more expensive than system reference.

| Node / Hub | E[MCC, $/MWh] | Range (P10 / P90) | Window | Basis |
|---|---|---|---|---|
| HB_WEST | **-$0.5 to +$0.5** | -0.3 / +1.0 | HE09-17 | WEST_TO_NORTH VERY LOW; SCI < 1.0 all day; GR_WEST far below floor. Near-zero expected West basis MCC. |
| HB_NORTH | $0 | -0.2 / +0.3 | All hours | Reference hub; near-zero MCC |
| HB_HOUSTON | **+$3.5** | +1.0 / +12.0 | HE17-22 | HOUSTON_IMPORT MEDIUM; NL ramp +15,683 MW; NL at HE21 = 53,034 MW; cap-out elevated moderates upper tail |
| HB_SOUTH | **+$1.5** | +0.4 / +5.0 | HE19-22 | South import secondary; GR_SOUTH builds to 2,797 MW at HE19; South-to-Houston path partially engaged |
| GKS (GK Bus) — evening | **+$3.0 to +$6.0** | 0 / +15.0 | HE17-22 | HOUSTON_IMPORT MEDIUM; NL ramp MEDIUM-tier; cap-out elevated; conditional range moderated vs prior cycle |
| GKS (GK Bus) — midday | **+$2.0 to +$5.0** | 0 / +12.0 | HE11-16 | HOUSTON/SOUTH_MIDDAY_LOCAL LOW-MEDIUM; both trigger conditions met (load > 60K + cap-out > 11,500 MW); positive sign supported |

**Structural note on GKS midday MCC direction**: With SCI < 1.0 all day, there is no WEST_TO_NORTH overgeneration signal to create negative MCC at West-side nodes. The GKS midday MCC is not in tension this cycle — both the WEST_TO_NORTH (absent) and HOUSTON/SOUTH_MIDDAY_LOCAL (LOW-MEDIUM present) signals point toward **positive** GKS MCC in the midday window. The midday sign uncertainty flag from prior cycles (West overgeneration competing with Houston local constraint) does not apply today: West signal is absent, Houston-side local signal is present.

**Conditional estimates (if binding)**:
- GKS evening E[MCC | HOUSTON_IMPORT binding]: **+$10 to +$22/MWh** (lower right-tail than 2026-06-11; cap-out elevated by 1,426 MW)
- HB_HOUSTON E[MCC | HOUSTON_IMPORT binding]: +$8 to +$18/MWh
- GKS midday if HOUSTON/SOUTH_MIDDAY_LOCAL binds: **+$8 to +$18/MWh**

---

## Hub-Pair Basis View

Spread convention: spread = DA − RT. Positive = DA expensive = short DA / long RT signal. No hub-pair LMP history available (W3 item 0.10 unstarted — 21 consecutive cycles).

| Path | Window | E[Basis DA-RT, $/MWh] | Range | Conviction |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | **-$0.5** | -0.1 to -2.0 | VERY LOW — GR_WEST declining, overnight wind low |
| WEST → NORTH | Midday HE09-17 | **-$0.5 to +$0.5** | -0.5 to +1.5 | VERY LOW — SCI < 1.0; no West surplus |
| WEST → NORTH | Evening HE17-22 | flat | -0.3 to +0.5 | LOW |
| HOUSTON → NORTH | Midday HE09-17 | **flat to +$0.5** | 0 to +1.0 | LOW |
| HOUSTON → NORTH | Evening HE17-22 | **+$4.5** | +1.5 to +12.0 | MEDIUM |
| SOUTH → NORTH | Peak HE19-22 | **+$1.5** | +0.5 to +4.0 | LOW-MEDIUM |
| WEST → HOUSTON | Midday HE09-17 | **-$0.5 to +$1.0** | -0.5 to +2.0 | VERY LOW — West path absent |
| WEST → HOUSTON | Evening HE17-22 | **-$1.5 to +$3.5** | -1.0 to +8.0 | LOW — dominated by Houston-side |

**Basis notes**:
- **HOUSTON→NORTH evening (+$4.5)**: Weaker than prior two cycles (+$8.5 for 2026-06-11, +$7.5 for 2026-06-10) owing to lower NL ramp (+15,683 vs +22,491 MW) and elevated cap-out (+1,426 MW). MEDIUM conviction based on NL ramp above confirmed-binding threshold and NL at HE21 near-series-high (53,034 MW).
- **WEST→NORTH midday (near-flat)**: No West overgeneration signal. Basis near-zero is the expectation. This is a structural reversal from the prior cycle's -$10.0 midday West→North.
- **WEST→HOUSTON midday (near-flat)**: Same — West path is inactive. No WEST_TO_NORTH or WEST_TO_HOUSTON basis expected during midday.
- **SOUTH→NORTH HE19-22 (+$1.5)**: South wind builds during the evening (GR_SOUTH: 1,657–2,797 MW HE15-20); modest South-to-North basis expected from South corridor.
- **Overnight WEST→NORTH (near-flat)**: Overnight wind at GR_WEST is 10,012–10,234 MW (HE01-02), recovering late (12,755 MW at HE24). The low overnight GR_WEST does not support meaningful West basis in the overnight window. This is a significant reversal from 2026-06-11 (26,072–26,210 MW overnight, -$4.5 West→North basis).

---

## Comparison with Prior Cycle (2026-06-11)

| Signal | 2026-06-11 (Thursday) | 2026-06-12 (Friday) | Direction |
|---|---|---|---|
| Day type | Thursday | Friday | End-of-week |
| Load peak (YE) | 79,868 MW HE17 | **77,784 MW HE17** | Lower by 2,084 MW |
| NL trough (YE) | 20,075 MW HE10 | **35,495 MW HE10** | Higher by 15,420 MW — dramatically weaker overgeneration |
| Peak SCI (YE) | **2.102** HE11 | **0.974** HE17 | Collapsed — SCI never exceeds 1.0 on 06-12 |
| GR_WEST trough | 11,768 MW HE16 | **3,129 MW HE13** | Far lower — West wind nearly absent at midday |
| ERCOT total wind midday (HE11-13) | 20,380–21,287 MW | **6,420–6,962 MW** | Down ~14,000–15,000 MW — solar-dominant grid |
| NL ramp HE17→HE21 (YE) | +22,491 MW | **+15,683 MW** | Lower by 6,808 MW |
| NL at HE21 (YE) | 53,670 MW | **53,034 MW** | Near-identical (-636 MW) |
| Solar peak HE14 (YE) | 25,684 MW | **24,179 MW** | Lower by 1,505 MW |
| Cap-out midday (YE) | 11,080–11,393 MW | **12,042–12,739 MW** | Higher by ~960–1,350 MW — more supply |
| Cap-out HE21 (YE) | 10,740 MW | **12,166 MW** | Higher by 1,426 MW — key moderating factor |
| HOUSTON_IMPORT P(binding) | HIGH 30-48% | **MEDIUM 18-30%** | Lower — lower ramp, elevated cap-out |
| WEST_TO_NORTH P(binding) | MED-HIGH 22-40% | **VERY LOW 2-5%** | Absent — no SCI>1.0, GR_WEST collapsed |
| GKS evening E[MCC] | +$6.0 to +$10.0 | **+$3.0 to +$6.0** | Compressed — MEDIUM vs HIGH |
| GKS midday sign | Uncertain (Houston vs West) | **Positive** (Houston-side only) | Sign uncertainty resolved — West absent |
| HOUSTON→NORTH E[basis] | +$8.5 | **+$4.5** | Narrower |
| WEST→NORTH E[basis] | -$10.0 midday | **near flat** | Absent |
| Overnight GR_WEST (HE01-02) | 17,363–17,548 MW | **10,012–10,234 MW** | Significantly lower |

**Net assessment**: 2026-06-12 is a lower-congestion day vs the peak June cycle. The dominant structural change is the collapse of West wind — GR_WEST is ~8,600 MW lower at its trough compared to 2026-06-11, and ERCOT total wind at midday is ~14,000–15,000 MW lower. This eliminates WEST_TO_NORTH as a signal entirely and reduces the overnight West export pathway. The evening Houston import risk persists at MEDIUM tier, supported by NL at HE21 near the series high. The midday Houston/South local constraint is elevated in probability owing to cap-out meeting the trigger threshold.

---

## Downstream Signal Summary

### BESS Optimizer (GKS 100MW / 200MWh)

**Charge window — LOW-MEDIUM conviction**: HE09-16 (solar period). SCI peaks at 0.974 (HE17) and ranges 0.572–0.974 during HE09-17. No VRE overgeneration condition. DA prices during the solar window may be modestly below overnight given the solar supply, but the absence of a WEST_TO_NORTH binding signal means the charge opportunity is less compelling than on high-SCI days. Midday RT prices at West-proximate nodes are not expected to be suppressed relative to DA.

**CAUTION on GKS midday RT price (HE11-16)**: The HOUSTON/SOUTH_MIDDAY_LOCAL structural blind spot has elevated probability today (LOW-MEDIUM 10-18%) because BOTH trigger conditions are met: load > 60,000 MW (67,517–77,496 MW HE11-16) AND cap-out > 11,500 MW (12,070–12,084 MW HE11-16). This is different from 2026-06-11 (cap-out was below threshold). If the pattern holds from 2026-06-05 and 2026-06-06, GKS RTSPP may be elevated above DASPP during HE11-16, meaning charging in this window could incur higher-than-DA RT costs. **Monitor intraday: if RT prices at GKS are above DA during HE11-13, defer additional charging to HE14-16 when solar is near peak and the local constraint may relax.**

**Discharge window — MEDIUM conviction**: HE17-22. HOUSTON_IMPORT MEDIUM (18-30%). NL ramp +15,683 MW; NL at HE21 = 53,034 MW. E[GKS MCC unconditional] +$3.0 to +$6.0/MWh. E[GKS MCC | binding] +$10 to +$22/MWh. Priority discharge hours: HE19-22 (solar cliff completion; NL peak HE21 near series-high). MEDIUM conviction is lower than the prior two cycles (2026-06-10: HIGH; 2026-06-11: HIGH). Position sizing should be proportionally reduced relative to those cycles.

**No West charge signal**: The absence of WEST_TO_NORTH congestion eliminates the midday DA>RT charging thesis for West-proximate nodes. The charge signal today is based on the solar-period DA discount only, not a congestion-driven RT suppression.

### DART Virtual Trader

**SHORT-DA-HOUSTON / LONG-RT-HOUSTON — HE17-22 (MEDIUM conviction)**: HOUSTON_IMPORT MEDIUM (18-30%). E[basis HOUSTON→NORTH]: +$4.5 (range +$1.5 to +$12.0). Weaker than 2026-06-11 (+$8.5) due to lower NL ramp and elevated cap-out. Position sizing: reduced relative to prior cycles. Primary hours: HE19-22 (solar cliff completed; NL at 53,034 MW HE21). Right-tail conditional P90 lambda ($42/MWh) provides asymmetric upside if the constraint does bind.

**NO WEST SIGNAL**: WEST→NORTH and WEST→HOUSTON midday short-DA positions are not supported today. Basis near-flat. Do not carry over West-short positions from the prior cycle thesis.

**HOUSTON/SOUTH_MIDDAY_LOCAL opportunistic — HE11-16 (LOW-MEDIUM)**: If GKS RTSPP is observed above DASPP during HE11-13 intraday, this confirms the local constraint is binding and supports a short-DA-HOUSTON position for remaining midday hours. The dual trigger condition is met (load > 60K + cap-out > 11,500 MW). However, position sizing should be small given LOW-MEDIUM probability and absence of RT price confirmation pre-dispatch.

**P(DA>RT) exclusion**: Smartbidder P(DA>RT) is not available and should not be used per 2026-06-05 self-review ruling.

### CRR Trader

**SOUTH→HOUSTON long CRR — MEDIUM support**: HOUSTON_IMPORT MEDIUM (18-30%) at HE17-22. NL ramp +15,683 MW above confirmed-binding threshold. NL at HE21 = 53,034 MW. The structural thesis (summer solar cliff + high-load evening) remains valid, but today's cycle is not the series-high stress event. CRR forward value is positive under a sustained MEDIUM seasonal pattern, but premium-paying should account for the lower probability vs the prior HIGH-tier cycle days.

**WEST→NORTH long CRR — NOT SUPPORTED**: Today's data removes any West-to-North forward thesis. GR_WEST at 3,129 MW (midday) and SCI < 1.0 all day represent the structurally weakest West congestion day in the June tracked series.

**Caveat**: CRR forward auction prices unavailable (W3 item 0.12 unstarted). Directional theses are structurally sound; position EV cannot be calculated without auction clearing prices.

---

## Top 3 Risks

| Risk | Trigger | Impact | P(trigger) |
|---|---|---|---|
| HOUSTON_IMPORT evening right-tail event | Realized NL at HE21 > 52,000 MW AND Non-Spin DA > $8/MWh at HE21-22 (consistent with near-series-high NL at HE21) | GKS RT discharge premium $15-$25/MWh above DA; primary BESS P&L upside event of the day | ~12% — NL at HE21 (53,034 MW) provides right-tail foundation; elevated cap-out (12,166 MW) is the main moderating factor; Non-Spin DA unavailable as confirmation signal |
| GKS midday RT spike (HOUSTON/SOUTH_MIDDAY_LOCAL binds) | RTSPP > DASPP at GKS HE11-16; both trigger conditions met today (load > 60K MW + cap-out > 11,500 MW) | BESS charges at elevated RT cost HE11-16; net midday charge cost $800-$2,500 based on prior cycle patterns | ~15% — higher probability than 2026-06-11 because cap-out is above the 11,500 MW threshold; pattern was confirmed on 2026-06-05 and 2026-06-06 at comparable cap-out levels |
| Friday load softness | Realized load at HE17-20 misses forecast by 1,500–3,000 MW (Friday end-of-week demand fade) | HOUSTON_IMPORT probability drops to LOW (10-15%); evening basis narrows to +$2.0 to +$3.0; discharge revenue compressed | ~20% — Friday load forecasts carry modest downside risk from commercial/industrial demand fade in the afternoon; no explicit day-of-week correction applied |

**Data quality note**: This cycle has lower confidence than 2026-06-11 (which had Enverus solar confirmed). Enverus solar parse is not confirmed this cycle. YE COPHSL solar is the sole solar source. The SCI estimate (never exceeding 1.0) is consistent across all solar-level plausibility scenarios (even adding +3,000–4,000 MW Enverus solar would not change the fundamental finding that SCI < 1.0 given the extremely low midday wind, 6,420–7,781 MW). The WEST_TO_NORTH absent conclusion is robust to solar data uncertainty.

---

## Data Quality Summary

| Item | Status | Note |
|---|---|---|
| Yes Energy load/NL/wind/solar (COPHSL, STWPF) | AVAILABLE — PRODUCTION | All 24 hours; fetched_at_utc 2026-06-11T12:10:08Z |
| Yes Energy summary JSON | AVAILABLE — PRODUCTION | Stats cross-checked; top/bottom HE consistent with CSV |
| Enverus load_fc | REFERENCED — parse unconfirmed | Path listed in summary JSON; not confirmed active this cycle |
| Enverus net_load_fc | REFERENCED — parse unconfirmed | Same as above |
| Enverus wind_stpf | REFERENCED — parse unconfirmed | Same as above |
| Enverus solar_stpf | REFERENCED — parse unconfirmed | Was confirmed on 2026-06-11; status reverted to uncertain this cycle |
| AG2 weather/windcast/load | REFERENCED — parse unconfirmed | Paths listed in summary JSON; not confirmed parsed |
| Smartbidder Non-Spin DA, P(DA>RT) | NOT AVAILABLE | Not in data pipeline; AS scarcity leading indicator absent |
| Hub-pair LMP (realized history) | NOT AVAILABLE | W3 item 0.10 unstarted — 21 consecutive cycles |
| 60-day ERCOT constraint disclosure | NOT AVAILABLE (structural) | Available ~2026-08-12 for today's flowday |
| Transmission outage schedule | NOT AVAILABLE | W3 item 0.11 unstarted |

**Data quality tier**: YE-only basis this cycle — regression from 2026-06-11 (Enverus confirmed). Solar data uncertainty does NOT affect the primary findings (WEST_TO_NORTH absent, HOUSTON_IMPORT MEDIUM), as these conclusions are robust even under a +4,000 MW Enverus solar correction.

**Leakage compliance**: Data vintage is 2026-06-11T12:10:08Z UTC ≈ 07:10 CT — within D-1 10:00 CT cutoff. No D-day RT data used. Compliant with CONGESTION_PROJECT.md §6 leakage rules.

---

## Stage 0 Infrastructure Status

| Item | Status |
|---|---|
| W1 — DA constraints backfill 2020-2026 (items 0.1-0.3) | COMPLETE (2026-05-26) |
| W2 — Shift factor 4-type backfill (items 0.4-0.8) | COMPLETE (2026-05-27) |
| W3 — bus_lmp backfill (item 0.9) | NOT STARTED — disk 60 GB+ blocking; critical path |
| W3 — hub/zone LMP 15-min (item 0.10) | NOT STARTED — hub basis scoring BLOCKED (21 consecutive cycles) |
| W3 — transmission outages (item 0.11) | NOT STARTED |
| W3 — CRR/FTR auction history (item 0.12) | NOT STARTED |
| W3 — GTC DA/RT (item 0.13) | NOT STARTED |
| W4 — vintage, weather, gas, DuckDB, QA | NOT STARTED |

**Evaluator escalation (W23 improvement plan)**: Item 0.10 (hub/zone LMP 15-min) target start date was "within 2 cycles of 2026-06-08 plan" — i.e., by 2026-06-11. Target missed. Now 21 consecutive cycles without hub-pair LMP data. This remains the single highest-priority infrastructure action. Item 0.10 has no large storage prerequisite (dependency only on item 0.1, already complete). Owner escalation to jms2527 required.

---

*Issued by congestion-analyst | 2026-06-11 (07:30 CT cycle) | Target: 2026-06-12 (Friday) | Stage 0 — provisional heuristic*
*Primary report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-12.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-12.md*
