# Congestion Outlook — 2026-06-15
**생성**: 2026-06-14 07:30 CT
**Stage**: Stage 0 — provisional (constraint-level ML model active from Stage 2; current estimates are heuristic)
**Source**: reports/daily/congestion/2026-06-15.md (full analysis)

---

## Binding Constraint Outlook

| Constraint | Binding Prob | Avg Shadow Price | Peak Hours |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | MEDIUM 20-32% | $28/MWh (P50 $18 / P90 $55 / P99 $120) | HE20-22 |
| HOUSTON_SOUTH_MIDDAY_LOCAL | VERY LOW 4-7% | $10/MWh (P50 $5 / P90 $18) | HE10-16 |
| OVERNIGHT_WEST_EXPORT | LOW 5-9% | $9/MWh (P50 $4 / P90 $16) | HE1-6 |
| WEST_TO_NORTH_345 | NEGLIGIBLE 1-2% | $8/MWh | HE10-16 |
| PANHANDLE_EXPORT_345 | NEGLIGIBLE 1-3% | $7/MWh | HE7-9 |

**Key driver**: NL ramp HE18→HE21 = +13,134 MW (Enverus basis). Trigger condition (1) active (>9,000 MW threshold). Monday commercial-load premium vs Sunday adds 3-5 ppt to HOUSTON_IMPORT probability. WEST_TO_NORTH structurally absent (SCI max 0.343; GR_WEST floor 853 MW at HE18).

---

## Hub Basis (HB_HOUSTON vs Settlement Points)

| Node | DA Basis | RT Basis | DA-RT Spread |
|---|---|---|---|
| LZ_HOUSTON | near flat to +$1 | +$2 to +$5 (HE20-22) | DA < RT at HE20-22 (congestion lift) |
| LZ_WEST | near flat to -$1 (HE1-6) | near flat to -$1 (HE1-6) | near flat (no overgeneration) |
| LZ_NORTH | near flat | near flat | near flat |
| HB_WEST → HB_NORTH | -$0.5 to -$1.5 (HE1-6 only) | -$0.5 to -$1.5 (HE1-6 only) | near flat |
| HB_HOUSTON → HB_NORTH | +$3 to +$7 (HE20-22) | +$3 to +$10 (HE20-22) | DA slightly < RT |
| HB_SOUTH → HB_NORTH | +$1.5 to +$4 (HE20-22) | +$1.5 to +$5 (HE20-22) | DA slightly < RT |

Unconditional HB_HOUSTON → HB_NORTH evening basis: P(26% midpoint) × E[$28|bind] ≈ +$7.3/MWh.

---

## GKS_BESS_RN Specific

- **예상 DA premium vs HB_HOUSTON**: +$5 to +$9/MWh in HE20-22 (unconditional); +$15 to +$30/MWh conditional on HOUSTON_IMPORT binding
- **혼잡 리스크 시간대**: HE20-22 (primary); HE10-16 (secondary, mild positive MCC)
- **권고**: DA discharge offer at GKS in HE20-22 at HB_HOUSTON + $3/MWh or better. Midday charging (HE10-16) has positive MCC lean — no headwind. Evening is the primary congestion-supported dispatch window for this day.

| Window | E[MCC, $/MWh] | P50 / P90 |
|---|---|---|
| HE1-7 (overnight) | near flat to -$1 | 0 / -$2 |
| HE8-10 (solar ramp) | +$1 to +$2 | +$1 / +$4 |
| HE10-18 (midday solar) | +$1 to +$3 | +$1 / +$6 |
| HE17-19 (pre-sunset) | +$1 to +$2 | +$1 / +$4 |
| HE20-22 (post-sunset, unconditional) | +$5 to +$9 | +$3 / +$15 |
| HE20-22 (conditional on binding) | +$15 to +$30 | — |

---

## Data Quality

- **데이터 출처**: Yes Energy (hourly CSV + summary JSON, 2026-06-14T12:07Z) / Enverus (load_fc + wind_stpf + solar_stpf + net_load_fc, 2026-06-14 06:41-06:46 CDT)
- **Leakage status**: COMPLIANT — all vintages pre-DAM cutoff (D-1 10:00 CT = 2026-06-14 10:00 CT)
- **Missing**: Hub-pair LMP history (W3 0.10, 24th cycle OVERDUE); Transmission outage list (W3 0.11); Non-Spin DA prices; Smartbidder AS forecast
- **Confidence level**: LOW-MEDIUM — Stage 0 heuristic basis only; downstream agents apply reduced decision weight
- **Analysis type**: PARTIAL — key inputs present but supporting data gaps persist
