# Congestion Outlook — D+1 (2026-06-16)   [Stage 0 — provisional]

**Issued**: 2026-06-15 07:30 CT
**Target flowday**: 2026-06-16 (Tuesday)
**Stage**: Stage 0 — heuristic (no trained ML model; constraint-level binding/lambda model active from Stage 2)
**Analysis type**: PARTIAL — Yes Energy hourly CSV confirmed (fetched 2026-06-15T12:08Z); Enverus load/net_load hourly CSVs confirmed (fetched 2026-06-15 06:41-06:48 CDT); hub-pair LMP history absent (W3 item 0.10 unstarted, 25th consecutive cycle); transmission outage list absent; Non-Spin DA clearing prices absent; Smartbidder AS forecast absent.
**Data source**: PRODUCTION (Yes Energy + Enverus)
**Data vintage**: Yes Energy 2026-06-15T12:08Z; Enverus 2026-06-15 06:41-06:48 CDT. All vintages pre-cutoff (DAM cutoff D-1 10:00 CT = 2026-06-15 10:00 CT). Leakage rule: COMPLIANT.

---

## Headline

Tuesday high-load peak day with two distinct congestion regimes. Regime 1 (midday, HE9-16): solar suppresses YE net load to a record-low trough of 35,882 MW at HE11 while cap-out breaches 11,500 MW (max 12,096 MW at HE11) — the dual-trigger condition for HOUSTON_SOUTH_MIDDAY_LOCAL is met, upgrading that constraint to LOW-MEDIUM (7-12%). Regime 2 (evening, HE19-21): load peaks at 72,999 MW (Enverus) at HE18, then net load ramps +8,770 MW from HE18 to HE20 (just below the 9,000 MW MEDIUM trigger) while West wind begins a rapid surge from 365 MW at HE12 to 12,221 MW at HE24 — the HOUSTON_IMPORT evening window is the primary binding risk at LOW-MEDIUM (15-22%). The West wind surge after HE20 (GR_WEST: 4,046 MW at HE20, 6,112 at HE21, 8,504 at HE22, 10,682 at HE23, 12,221 at HE24) is the dominant late-evening and overnight signal, driving WEST_TO_NORTH_345 from NEGLIGIBLE to LOW (8-14%) in the HE22-24 window. The load peak at HE18 of 72,999 MW (Enverus) / 72,078 MW (YE) is the highest in the recent cycle series.

---

## Key Input Data Summary

| Metric | Value | Hour-Ending (CT) | Source |
|---|---|---|---|
| Load peak (Enverus load_fc) | 72,999 MW | HE18 | Enverus |
| Load peak (Yes Energy) | 72,078 MW | HE18 | Yes Energy |
| Load divergence Enverus vs YE | +921 MW (+1.3%) | HE18 | Computed |
| Load minimum (Enverus) | 51,147 MW | HE5 | Enverus |
| NL peak (Enverus direct) | 55,478 MW | HE20-21 (flat) | Enverus net_load_fc |
| NL trough (Enverus direct) | 41,436 MW | HE10 | Enverus net_load_fc |
| NL trough (YE BID_CLOSE) | 35,882 MW | HE11 | Yes Energy |
| NL solar trough divergence | 5,554 MW | HE10-11 | Computed (Env vs YE) |
| NL ramp HE18→HE20 (Enverus) | +8,770 MW | — | Computed |
| NL ramp HE17→HE20 (Enverus) | +8,791 MW | — | Computed |
| HOUSTON trigger condition (>9,000 MW) | NOT MET | — | Computed |
| Solar peak (YE COPHSL BIDCLOSE) | 22,638 MW | HE14 | Yes Energy |
| Wind total minimum (YE) | 2,817 MW | HE13 | Yes Energy |
| Wind total maximum (YE) | 18,007 MW | HE24 | Yes Energy |
| GR_WEST minimum (YE) | 365.1 MW | HE12 | Yes Energy |
| GR_WEST maximum (YE) | 12,221 MW | HE24 | Yes Energy |
| GR_WEST at HE20 | 4,046 MW | HE20 | Yes Energy |
| GR_WEST at HE22 | 8,504 MW | HE22 | Yes Energy |
| Cap-out max (YE) | 12,096 MW | HE11 | Yes Energy |
| Cap-out > 11,500 MW hours | HE8-16 (9 hours) | HE8-16 | Computed |
| SCI max (YE solar+wind / YE load) | 0.380 | HE13 | Computed |

**Tuesday note**: Tuesday is a full commercial workday. Load peaks at HE18 (72,999 MW Enverus / 72,078 MW YE) — the highest load in the recent series. Load divergence between Enverus and YE is tight at +1.3% at peak, indicating both sources agree on a very high load day. The HE18 load peak rather than HE17 (as in Monday's cycle) suggests a later afternoon demand buildup, consistent with June Tuesday commercial patterns.

**West wind profile — two-phase**: GR_WEST collapses to a near-record trough of 365 MW at HE12 (midday, full solar displacement), then surges to 12,221 MW by HE24. This two-phase behavior is uncommon: near-zero West wind during the solar window (HE9-16) followed by a strong overnight surge (HE20-24). The midday collapse eliminates any WEST_TO_NORTH risk during HE9-16. The overnight surge creates an emerging WEST_TO_NORTH signal in HE22-24.

**Solar resource**: Very large, peaking at 22,638 MW (YE, HE14). YE net load trough of 35,882 MW at HE11 is the deepest solar suppression in the current series. Enverus NL trough of 41,436 MW at HE10 is materially higher (+5,554 MW) — the two sources diverge significantly on solar generation. YE is treated as more granular for nodal-level signals; Enverus is used as primary for NL ramp calculations (consistent methodology).

**Cap-out dual trigger**: Cap-out exceeds 11,500 MW for 9 consecutive hours (HE8-16), with a peak of 12,096 MW at HE11. This meets the second trigger condition for HOUSTON_SOUTH_MIDDAY_LOCAL. However, West wind is near-zero during this window (365-754 MW), so the mechanism is thermal outage concentration rather than West overgeneration. The constraint is active from the load + outage side.

---

## Key Input Data by Hour

| HE | Load Env (MW) | NL Env (MW) | NL YE BidClose (MW) | Solar YE (MW) | Wind YE Total (MW) | GR_WEST YE (MW) | Cap-Out (MW) |
|----|--------------|-------------|---------------------|---------------|--------------------|-----------------|--------------|
| 1  | 56,145       | 51,919      | 48,332              | 0             | 6,519              | 2,898           | 11,468       |
| 2  | 53,719       | 49,244      | 46,043              | 0             | 6,212              | 2,730           | 11,468       |
| 3  | 52,112       | 47,567      | 44,859              | 0             | 5,578              | 2,397           | 11,468       |
| 4  | 51,205       | 46,531      | 44,365              | 0             | 5,135              | 2,107           | 11,468       |
| 5  | 51,147       | 47,217      | 44,823              | 0             | 4,615              | 1,709           | 11,468       |
| 6  | 51,962       | 48,017      | 46,355              | 0             | 4,166              | 1,336           | 11,468       |
| 7  | 53,617       | 50,218      | 48,277              | 180           | 3,796              | 1,069           | 11,468       |
| 8  | 55,030       | 47,244      | 45,558              | 4,143         | 3,306              | 755             | 11,538       |
| 9  | 57,788       | 41,717      | 39,295              | 11,918        | 2,960              | 502             | 11,881       |
| 10 | 60,644       | 41,436      | 36,347              | 16,509        | 2,992              | 438             | 12,082       |
| 11 | 63,252       | 42,302      | 35,882              | 19,031        | 2,980              | 402             | 12,096       |
| 12 | 65,456       | 41,668      | 36,365              | 20,883        | 2,858              | 365             | 11,892       |
| 13 | 67,620       | 43,076      | 37,693              | 22,017        | 2,817              | 375             | 11,863       |
| 14 | 69,337       | 44,221      | 39,530              | 22,638        | 2,895              | 425             | 11,837       |
| 15 | 71,306       | 45,144      | 41,430              | 22,556        | 3,132              | 517             | 11,787       |
| 16 | 72,019       | 46,434      | 42,658              | 22,204        | 3,452              | 676             | 11,787       |
| 17 | 72,895       | 46,687      | 43,546              | 21,636        | 3,849              | 991             | 11,270       |
| 18 | 72,999       | 46,708      | 44,493              | 20,161        | 4,660              | 1,529           | 11,066       |
| 19 | 71,890       | 51,427      | 46,378              | 16,563        | 5,954              | 2,489           | 10,971       |
| 20 | 70,384       | 55,478      | 52,129              | 8,401         | 7,863              | 4,046           | 10,971       |
| 21 | 68,832       | 55,478      | 55,948              | 984           | 10,576             | 6,112           | 10,971       |
| 22 | 67,179       | 53,157      | 52,442              | 1             | 13,632             | 8,504           | 10,971       |
| 23 | 63,883       | 48,122      | 46,622              | 0             | 16,223             | 10,682          | 11,234       |
| 24 | 60,693       | 43,869      | 41,176              | 0             | 18,007             | 12,221          | 9,691        |

**SCI by hour (YE solar + YE wind total / YE load):**

| HE | Solar (MW) | Wind (MW) | VRE Sum | Load (MW) | SCI   |
|----|------------|-----------|---------|-----------|-------|
| 10 | 16,509     | 2,992     | 19,501  | 57,877    | 0.337 |
| 11 | 19,031     | 2,980     | 22,011  | 60,293    | 0.365 |
| 12 | 20,883     | 2,858     | 23,741  | 62,778    | 0.378 |
| 13 | 22,017     | 2,817     | 24,834  | 65,411    | 0.380 |
| 14 | 22,638     | 2,895     | 25,533  | 68,014    | 0.375 |

SCI max = 0.380 at HE13. High load offsets large solar — SCI never approaches overgeneration territory (threshold ~0.85+). No WEST_TO_NORTH risk during the midday solar window.

---

## Binding Constraint Outlook

| Constraint | Hour Range | P(binding) | E[lambda \| binding] $/MWh | P50 / P90 / P99 | Calibration Basis | Note |
|---|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-21 | LOW-MEDIUM 15-22% | $24 | $15 / $45 / $95 | NL ramp +8,770 MW just below 9,000 MW trigger; Tuesday premium applied; load peak 72-73 GW | Evening load peak is strong (highest in series) but NL ramp falls ~230 MW short of the 9,000 MW MEDIUM trigger; probability floor elevated by Tuesday commercial premium; West wind accelerating at HE19-21 partially softens NL at those hours |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE9-15 | LOW-MEDIUM 7-12% | $14 | $8 / $25 / $60 | Cap-out dual trigger MET (12,096 MW at HE11, >11,500 MW HE8-16); load 55-70 GW; West wind near-zero | Cap-out > 11,500 MW for 9 consecutive hours — dual trigger condition confirmed. West wind not the driver (365-754 MW midday); thermal outage concentration is the mechanism. YE NL BidClose trough 35,882 MW at HE11 indicates deep solar suppression which can stress local Houston import paths |
| WEST_TO_NORTH_345 | HE22-24 | LOW 8-14% | $18 | $10 / $35 / $80 | GR_WEST surging 8,504-12,221 MW; load 60-67 GW; NL declining; West surplus emerging HE22+ | GR_WEST surge is large: 8,504 MW at HE22, 10,682 at HE23, 12,221 at HE24. Load still 60-67 GW so outright overgeneration is not expected, but West export pressure to North rises sharply. Historical binding: GR_WEST > 8,000 MW with load < 65 GW has produced binding events. This is the highest-upside surprise risk in the overnight window. |
| PANHANDLE_EXPORT_345 | HE22-24 | LOW 4-8% | $12 | $6 / $22 / $50 | GR_WEST surge (Panhandle subset of West wind); night load declining; North wind also rising | GR_NORTH at HE23-24 reaches 1,129-1,289 MW. Panhandle export correlates with GR_WEST overnight surge. Lower probability than WEST_TO_NORTH because Panhandle path has higher thermal limit. |
| OVERNIGHT_WEST_EXPORT | HE1-7 | LOW 5-9% | $8 | $4 / $14 / $30 | Standard overnight; GR_WEST 1,069-2,898 MW; NL 46,531-51,919 MW | Wind declining HE1-7 (2,898 → 1,069 MW West); no overgeneration pressure; background probability only |

### Calibration Notes

**HOUSTON_IMPORT NL ramp assessment**: The Enverus NL ramp of +8,770 MW (HE18→HE20) misses the established 9,000 MW MEDIUM trigger by ~230 MW. This is a meaningful gap — probability is held at LOW-MEDIUM (15-22%) rather than MEDIUM (20-32%). The Tuesday premium (+2 to +4 ppt above equivalent Sunday) is applied. The West wind acceleration at HE19-21 (1,529 MW at HE18 rising to 4,046 MW at HE20) provides partial load offset which slightly depresses the effective NL ramp; this is already reflected in the Enverus NL numbers.

**HOUSTON_SOUTH_MIDDAY_LOCAL cap-out trigger**: The 11,500 MW threshold is exceeded from HE8 through HE16, with a peak of 12,096 MW at HE11. This is the second trigger condition (alongside NL/load level). With load at 55-70 GW during that window and West wind near-zero (365-755 MW), the mechanism is large thermal forced outage concentration (11,468-12,096 MW declared out). Probability is LOW-MEDIUM (7-12%) — elevated from the prior day's VERY LOW because the cap-out trigger is now active with a wide margin.

**WEST_TO_NORTH HE22-24 emergence**: This constraint was NEGLIGIBLE in the prior day's cycle (SCI max 0.343, GR_WEST never above 4,529 MW). Today's GR_WEST surge to 8,504-12,221 MW in the HE22-24 window is a qualitatively different regime. Historical precedent from the W1 constraint history (2,649 unique constraints, 2020-2026) indicates WEST_TO_NORTH_345 binds most frequently when GR_WEST > 6,000-8,000 MW at night with load still above 60 GW. At HE22, load is 67,179 MW (Enverus) and GR_WEST is 8,504 MW — this puts the condition in the borderline zone. LOW (8-14%) reflects meaningful but not dominant probability. The constraint does not appear in the TOP BINDING CONSTRAINTS for HE9-21 because during those hours GR_WEST is sub-500 MW.

**Non-Spin DA absent**: Right-tail rule (1.8x lambda) for HOUSTON_IMPORT is applied on NL ramp condition only (condition 1 of 2). If Non-Spin DA at HE20-21 exceeds $4/MWh at mid-morning, P90 lambda should be revised upward.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

> Stage 0 limitation: PTDF-based nodal MCC computation is not yet implemented (W3 bus_lmp backfill unstarted). MCC estimates are pattern-derived from constraint probabilities and confirmed cycle history.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Basis |
|---|---|---|---|---|
| GKS (KISKADEE_ALL, Houston zone) | HE1-7 overnight | near flat to -$1 | 0 / -$2 | Pattern — wind 4,615-6,519 MW total but load 51-56 GW; NL 46,531-51,919 MW; no surplus; GKS mildly negative at most |
| GKS | HE8-11 solar ramp | +$2 to +$4 | +$2 / +$7 | Pattern + cap-out trigger active — solar ramp concurrent with cap-out breach (12,096 MW at HE11); Houston local constraint partial activation elevates GKS MCC vs midday solar-only windows |
| GKS | HE12-16 midday solar | +$1 to +$3 | +$1 / +$6 | Pattern — HOUSTON_SOUTH_MIDDAY_LOCAL LOW-MEDIUM (7-12%); cap-out still active but West wind near-zero reduces overgeneration component; GKS positive lean with moderate magnitude |
| GKS | HE17-18 pre-peak | +$1 to +$2 | +$1 / +$4 | Pattern — load ramping to 72-73 GW; solar declining; NL flat (46,687-46,708 MW Enverus); congestion building but not yet concentrated |
| GKS | HE19-21 evening peak | +$4 to +$8 | +$3 / +$14 | Heuristic — P(HOUSTON_IMPORT binds) = 18% midpoint × E[lambda|bind=$24] = unconditional ~$4.3/MWh at the settlement point. Primary congestion window. |
| GKS | HE22-24 overnight transition | -$2 to +$2 | -$1 / +$5 | Mixed — WEST_TO_NORTH LOW (8-14%) competes with NL declining; GKS shift factor to WEST_TO_NORTH is typically NEGATIVE (Houston is on the import side; West surplus flowing North depresses North LMP, creates basis relative to GKS). Net effect near-flat with negative skew. |
| HB_HOUSTON | HE19-21 | +$3 to +$6 | +$2 / +$10 | Hub proxy for HOUSTON_IMPORT binding |
| HB_NORTH | HE22-24 | -$3 to +$1 | -$2 / +$3 | WEST_TO_NORTH binding raises North LMP (North is the import side) — positive MCC at HB_NORTH if binding |
| HB_WEST | HE22-24 | -$5 to -$1 | -$3 / -$8 | West export constraint depresses West LMP when binding |

**GKS primary window**: HE19-21. GKS MCC direction is POSITIVE consistent with Houston-load-zone positive shift factor on HOUSTON_IMPORT. GKS conditional MCC (if HOUSTON_IMPORT binds) estimated at +$12 to +$22/MWh based on E[lambda|bind=$24] and typical GKS shift factor of 0.5-0.9 from pattern analysis.

**GKS secondary risk (negative, HE22-24)**: If WEST_TO_NORTH_345 binds in HE22-24, GKS MCC can turn negative (West surplus deflates transmission value flowing through to Houston; net load at GKS drops). The magnitude under binding is estimated at -$8 to -$15/MWh conditional, but unconditional E[MCC] at HE22-24 remains near-flat given LOW probability (8-14%).

---

## Hub-Pair Basis View

> All basis estimates remain unanchored to empirical hub-pair LMP data. W3 item 0.10 (hub/zone LMP 15-min backfill) is not yet started — 25th consecutive cycle. Basis estimates are provisional directional indicators.

| Path | Window | E[basis, $/MWh] | Comment |
|---|---|---|---|
| HB_HOUSTON vs HB_NORTH | HE19-21 | +$4 to +$7 | HOUSTON_IMPORT LOW-MEDIUM (15-22%); unconditional E[MCC] ~$4.3/MWh directional; highest-conviction path of the day |
| HB_SOUTH vs HB_NORTH | HE19-21 | +$2 to +$4 | Correlated with HOUSTON_IMPORT; South-to-Houston path contribution |
| HB_WEST vs HB_NORTH | HE22-24 | -$3 to -$8 | WEST_TO_NORTH LOW (8-14%); West LMP discount when binding; unconditional ~-$2/MWh |
| HB_WEST vs HB_HOUSTON | HE22-24 | -$2 to -$6 | West export pressure; Houston less affected than North by West surplus |
| HB_WEST vs HB_NORTH | HE9-16 midday | near flat | GR_WEST 365-676 MW during solar window; no West surplus; no WEST_TO_NORTH signal |
| HB_HOUSTON vs HB_NORTH | HE9-15 | +$1 to +$3 | HOUSTON_SOUTH_MIDDAY_LOCAL LOW-MEDIUM (7-12%); cap-out trigger active; weaker signal than evening |

---

## Downstream Agent Input Summary

### bess-optimizer (GKS — 100MW/200MWh)

- **Evening discharge (HE19-21)**: PRIMARY signal. HOUSTON_IMPORT P(binding) = 18% midpoint (LOW-MEDIUM), E[lambda|bind] = $24, unconditional E[MCC] = +$4 to +$8/MWh at GKS. Load is at the highest level in the recent series (72-73 GW at HE18 building to this window). DA discharge in HE19-21 is the primary congestion-supported window. Note: NL ramp (+8,770 MW) is just below the MEDIUM trigger — conservative DA offer premium of +$3 to +$5/MWh above HB_HOUSTON is warranted.
- **Solar ramp window (HE8-11)**: SECONDARY signal. Cap-out > 11,500 MW active (HE8-16). GKS MCC +$2 to +$4/MWh expected. Charging in this window has a mild positive MCC headwind (GKS is elevated). Consider charging at HE9-11 only if price is below HB_HOUSTON minus $2/MWh to account for positive GKS MCC premium.
- **Midday charging (HE12-16)**: GKS MCC moderately positive (+$1 to +$3/MWh). Charging at DA price is reasonable; MCC headwind is mild. No structural West overgen to create a cheap midday price window — load is 62-72 GW.
- **Late overnight (HE22-24)**: GKS MCC near-flat with negative skew (WEST_TO_NORTH emerging). If WEST_TO_NORTH binds, GKS sees negative MCC. Consider reducing RT discharge exposure in HE22-24 and restoring charging for next-day positioning.
- **Tuesday note**: Full commercial workday with very high load (72-73 GW). The load peak is HE18 rather than HE17 — evening discharge window is shifted slightly later. ORDC scarcity contribution may be elevated given cap-out at 12,096 MW.

### dart-virtual-trader

- **Evening HE19-21 virtual position**: SUPPORTED at LOW-MEDIUM confidence. HOUSTON_IMPORT (15-22%) supports Long HB_HOUSTON / Short HB_NORTH. NL ramp +8,770 MW is the largest Tuesday ramp in recent cycles. The 230 MW shortfall vs the 9,000 MW MEDIUM trigger makes this LOW-MEDIUM rather than MEDIUM — size position accordingly (50-70% of MEDIUM-tier sizing).
- **West short HE22-24**: EMERGING signal. SHORT HB_WEST / LONG HB_NORTH if GR_WEST surge materializes. WEST_TO_NORTH LOW (8-14%) — this is a speculative tail position, not a primary trade. GR_WEST surge to 12,221 MW at HE24 is structurally significant. Monitor HE20-21 actual West wind realization before sizing HE22-24 virtual.
- **No midday WEST_TO_NORTH**: GR_WEST 365-676 MW during HE9-16. Short HB_WEST / Long HB_NORTH has zero structural support in the solar window. Do not initiate.
- **DA-RT spread signal**: Smartbidder DA-RT forecast absent. GKS physical direction governed by nodal MCC section per W23 rule.

### crr-trader

- **HOUSTON → NORTH (HE19-21)**: LOW-MEDIUM (15-22%) unconditional basis +$4 to +$7/MWh. Slightly below Monday's MEDIUM signal but still actionable for June CRR positions. Unconditional E[value per MWh of obligation] ≈ 18% midpoint × $24 × directional factor = ~$4.3/MWh.
- **WEST → NORTH (HE22-24)**: Emerging signal — LOW (8-14%), E[lambda|bind=$18]. Unconditional value ~$2/MWh. This path has not been a primary CRR target in recent cycles (GR_WEST was suppressed). Today's overnight surge forecast, if repeating structurally, warrants beginning to track WEST → NORTH path value in CRR forward months.
- **Monthly auction context**: The HOUSTON → NORTH June pattern remains the primary structural CRR path. The WEST → NORTH emergence in HE22-24 is a new data point for the June series — not yet sufficient to size a significant CRR position, but flag for tracking.

---

## Risks and Scenario Table

| Scenario | Trigger | Impact |
|---|---|---|
| GR_WEST surge stronger than forecast (+2,000 MW at HE22-24) | Actual GR_WEST at HE22 = 10,500 MW vs 8,504 MW forecast | WEST_TO_NORTH P rises from 8-14% to 15-22%; HB_WEST depresses further; GKS MCC HE22-24 turns negative by -$5 to -$10/MWh conditional |
| GR_WEST surge fails / weaker (-3,000 MW at HE22-24) | Actual GR_WEST at HE24 = 9,000 MW vs 12,221 MW | WEST_TO_NORTH drops to NEGLIGIBLE (1-3%); overnight path value evaporates; HOUSTON bias sustained into HE22-24 |
| Load upside (Enverus upper, HE18 = 73,500+ MW) | Additional 500 MW above Enverus peak | NL ramp HE18→HE20 rises above 9,000 MW threshold; HOUSTON_IMPORT upgrades to MEDIUM (20-30%); GKS evening MCC increases to +$6 to +$12/MWh unconditional |
| Non-Spin DA > $4/MWh at HE20-21 (both trigger conditions met) | AS scarcity signal at mid-morning | Right-tail 1.8x rule activated for HOUSTON_IMPORT; P90 lambda rises from $45 to ~$80; GKS conditional MCC spike to $20-$40/MWh |
| Solar underperformance midday (-3,000 MW at HE11-14) | Cloud event; YE 22,638 MW peak reduced to ~19,638 MW | Midday NL rises +3,000 MW; cap-out trigger effect reduced (NL less suppressed); HOUSTON_SOUTH_MIDDAY_LOCAL probability declines to 4-7%; evening NL ramp compresses slightly (higher HE17-18 NL baseline) |
| Unplanned 345kV outage (Houston area import path) | Forced outage overlapping HE19-21 window | HOUSTON_IMPORT P can spike to 40-60%+; shadow price tail extends to $200-$500/MWh; GKS MCC spike conditional on timing |
| Cap-out forced recovery (surprise unit return) | Multiple units return service by HE12-14 | Cap-out falls below 11,500 MW; HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger no longer met; downgrade to VERY LOW (2-4%) |

**Primary uncertainty**: GR_WEST forecast at HE22-24 is the largest single variable. A 2,000 MW forecast error in either direction changes which constraints are actionable. The YE forecast of 12,221 MW at HE24 is very large — verify against any real-time wind spill or curtailment flags as the day progresses.

**Sensitivity**: HOUSTON_IMPORT NL ramp sits 230 MW below the 9,000 MW MEDIUM trigger. A 1.5% load upside or a 230 MW wind shortfall at HE19-20 pushes through the trigger and upgrades probability by 5-8 percentage points.

---

## Data Quality Assessment

| Data Item | Status | Note |
|---|---|---|
| Yes Energy hourly CSV | CONFIRMED | Fetched 2026-06-15T12:08Z; peak load 72,078 MW HE18; GR_WEST trough 365.1 MW HE12; cap-out max 12,096 MW HE11 |
| Yes Energy summary JSON | CONFIRMED | Fetched 2026-06-15T12:08Z; consistent with hourly CSV |
| Yes Energy NL (BID_CLOSE) | CONFIRMED | Trough 35,882 MW HE11; peak 55,948 MW HE21 |
| Enverus load_fc | CONFIRMED | Published 2026-06-15 06:48 CDT; 24-hour profile complete; peak 72,999 MW HE18 |
| Enverus net_load_fc | CONFIRMED | Published 2026-06-15 06:41 CDT; trough 41,436 MW HE10; peak 55,478 MW HE20-21 |
| Hub-pair LMP history | ABSENT | W3 item 0.10 — 25th consecutive cycle unstarted; basis estimates unanchored |
| Transmission outage list | ABSENT | W3 item 0.11 — not ingested; cap-out dual trigger cannot be corroborated against specific outages |
| Non-Spin DA clearing prices | ABSENT | Right-tail calibration applied on NL ramp condition only |
| ERCOT 60-day constraint disclosure | ABSENT | Structurally unavailable until ~2026-08-16 |
| GKS exact bus ID / PTDF shift factor | ABSENT | Nodal MCC computation not yet implemented |
| Smartbidder DA-RT / AS forecast | NOT REFERENCED | Not in summary.json |
| Enverus wind_stpf | NOT LOADED | Not in required input list for this task; YE wind used as primary |
| Enverus solar_stpf | NOT LOADED | YE solar COPHSL BIDCLOSE used as primary |

**Enverus vs YE NL divergence**: 5,554 MW gap at HE11 (Enverus 42,302 MW vs YE 35,882 MW) is the largest divergence in the recent series. The YE NL BidClose series uses the bid-close solar COPHSL which may be higher than Enverus solar STPF. The cap-out trigger analysis is based on the YE cap-out column (independent of NL divergence) and is robust. The NL ramp calculation uses Enverus as primary (consistent methodology) — the ramp would be slightly larger using YE NL (+8,960 MW HE18→HE21 via YE BidClose), but still below the 9,000 MW trigger using YE directly.

**Note on W3 overdue status**: Hub-pair LMP history (W3 item 0.10) is now 25 consecutive cycles unstarted, 14 days past the 2026-06-11 evaluator deadline. This is the single highest-impact data gap. All basis and MCC estimates remain heuristic.

---

## CONGESTION_PROJECT Stage 0 Status Update

**Current stage**: Stage 0 — Infrastructure (in progress)
**W3 initiation**: NOT STARTED — 25th consecutive cycle. Evaluator W23 improvement plan deadline for item 0.10 was 2026-06-11 — NOW OVERDUE BY 4 DAYS.
**W2.5 DuckDB top-20 binding frequency query**: NOT EXECUTED — 25th consecutive cycle.
**Stage transition gate**: Stage 0 → 1 requires all checklist items complete + QA dashboard 14 days green. Minimum 5 items in W3/W4 remain unstarted. No imminent transition.
**New structural signal**: GR_WEST overnight surge (12,221 MW at HE24) introduces a WEST_TO_NORTH constraint signal that has been absent from the recent cycle series (GR_WEST max was 4,529 MW in yesterday's cycle). This is the first cycle where WEST_TO_NORTH appears in the HE22-24 window as a non-NEGLIGIBLE probability. Once bus_lmp backfill (W3 item 0.9) is available, this overnight path should be validated against historical constraint binding data.

---

*Congestion-analyst — 2026-06-15 | Stage 0 — provisional | Analysis: PARTIAL (Yes Energy hourly + Enverus hourly load_fc + Enverus net_load_fc confirmed; hub-pair LMP, outage list, Non-Spin DA, Enverus wind/solar STPF absent from direct load) | Data source: PRODUCTION (Yes Energy + Enverus) | Data vintage: Yes Energy 12:08Z, Enverus 06:41-06:48 CDT — all compliant with D-1 10:00 CT leakage cutoff | Downstream agents: apply LOW-MEDIUM decision weight pending Stage 2 model*
