# Congestion Outlook — D+1 (2026-06-17)   [Stage 0 — provisional]

**Issued**: 2026-06-16 (07:30 CT cycle)
**Target flowday**: 2026-06-17 (Wednesday)
**Stage**: Stage 0 — heuristic (no trained ML model; constraint-level binding/lambda model active from Stage 2)
**Analysis type**: PRODUCTION — Yes Energy hourly CSV confirmed (shared/data/raw/yes-energy/2026-06-17.csv), Enverus load/wind/solar/net_load confirmed, Smartbidder DA-RT forecast and ancillary price forecast confirmed. Hub-pair LMP history absent (W3 item 0.10 unstarted, 26th consecutive cycle). Transmission outage list absent.
**Data vintage**: Yes Energy CSV and summary.json fetched 2026-06-16T12:09Z; Enverus fetched 2026-06-16 06:42-06:48 CDT; Smartbidder fetched 2026-06-16 06:56 CDT. All vintages pre-cutoff (DAM cutoff D-1 10:00 CT = 2026-06-16 10:00 CT). Leakage rule: COMPLIANT.
**Data status**: PRODUCTION (not mock). All four Enverus files and Yes Energy hourly CSV and summary.json confirmed present and parsed.

---

## Headline

High-load Wednesday with both midday and evening congestion signals active simultaneously — the most structurally loaded forecast in the current June series. Load peaks at 78,312 MW (YE) / 78,739 MW (Enverus) at HE18, the highest in the series. YE and Enverus load forecasts are closely aligned this cycle (divergence only -427 MW vs prior multi-thousand MW gaps). Net load (YE BID_CLOSE) troughs at 19,288 MW at HE10-11 — the lowest in the current series — as solar peaks at 26,412 MW (YE) / 26,151 MW (Enverus). Cap-out is structurally elevated above the 11,500 MW dual-trigger threshold from HE08 through HE14 (max 13,088 MW at HE11), activating HOUSTON_SOUTH_MIDDAY_LOCAL probability at LOW-MEDIUM. The evening HOUSTON_IMPORT window is upgraded to MEDIUM given weekday load premium, NL ramp of +14,938 MW (YE) / +11,226 MW (Enverus direct), and Smartbidder Non-Spin DA at HE21 = $12.45 (exceeding the $4/MWh trigger condition 2 threshold by 3.1x, activating the 1.8x right-tail rule on both conditions). GR_WEST is moderate this cycle — 10,650-16,805 MW range — and the overnight surge (HE23-24: 16,497-16,805 MW) introduces a LOW-tier WEST_TO_NORTH probability in the late evening, consistent with the first non-NEGLIGIBLE WEST_TO_NORTH appearance flagged in stage-progress.md on 2026-06-15. This is the highest-congestion-probability day in the current 26-cycle series for the midday window.

---

## Key Input Data Summary

| Metric | Value | Hour-Ending | Source |
|---|---|---|---|
| Load peak (YE) | 78,312 MW | HE18 | Yes Energy hourly CSV |
| Load peak (Enverus) | 78,739 MW | HE18 | Enverus load_fc |
| Load divergence YE vs Enverus | -427 MW (-0.5%) | HE18 | Computed — near-perfect alignment |
| Load min (YE) | 51,206 MW | HE05 | Yes Energy hourly CSV |
| NL trough (YE BID_CLOSE) | 19,288 MW | HE10 | Yes Energy hourly CSV |
| NL trough (Enverus direct net_load_fc) | 27,791 MW | HE08 | Enverus net_load_fc |
| NL trough (Enverus computed: load - wind - solar) | ~27,282 MW | HE10 | Computed |
| NL at HE21 (YE BID_CLOSE) | 50,701 MW | HE21 | Yes Energy hourly CSV |
| NL at HE21 (Enverus direct net_load_fc) | 51,652 MW | HE21 | Enverus net_load_fc |
| NL ramp HE18->HE21 (YE BID_CLOSE) | +14,938 MW | — | Computed: 50,701 - 35,762 |
| NL ramp HE18->HE21 (Enverus net_load_fc direct) | +11,226 MW | — | Computed: 51,652 - 40,426 |
| Solar peak (YE COPHSL bidclose) | 26,412 MW | HE13 | Yes Energy hourly CSV |
| Solar peak (Enverus STPF) | 26,151 MW | HE12 | Enverus solar_stpf |
| Solar divergence (YE vs Enverus) | +261 MW HE13 | HE13 | Computed — essentially aligned |
| Wind total peak (YE ERCOT) | 22,383 MW | HE24 | Yes Energy hourly CSV |
| Wind total trough (YE) | 11,660 MW | HE15 | Yes Energy hourly CSV |
| GR_WEST wind peak (YE STWPF) | 16,805 MW | HE24 | Yes Energy hourly CSV |
| GR_WEST wind trough (YE STWPF) | 10,650 MW | HE16 | Yes Energy hourly CSV |
| GR_WEST wind at HE11-12 | 12,299-12,127 MW | HE11-12 | Yes Energy hourly CSV |
| Cap-out max (YE) | 13,088 MW | HE11 | Yes Energy hourly CSV |
| Cap-out min (YE) | 10,837 MW | HE24 | Yes Energy hourly CSV |
| 11,500 MW cap-out threshold breached? | YES | HE08-HE14 | Cap-out: HE08=12,481, HE09=12,594, HE10=12,968, HE11=13,088, HE12=12,958, HE13=11,659, HE14=11,659 |
| Load at HE11 (YE) | 63,146 MW | HE11 | Yes Energy hourly CSV |
| 60 GW load threshold for midday dual trigger? | YES | HE10-22 | Load exceeds 60 GW from HE10 (59,684 MW is borderline) through HE22 |
| Smartbidder Non-Spin DA (HE21 forecasted) | $12.45/MWh | HE21 | Smartbidder DA_Ancillary_Prices |
| Smartbidder Non-Spin DA (HE20 forecasted) | $8.32/MWh | HE20 | Smartbidder DA_Ancillary_Prices |
| Smartbidder DA Energy (HE19-21) | $39.90 / $40.68 / $33.92 | HE19-21 | Smartbidder Energy_Price_Forecasts |
| ECRS DA forecasted (HE21) | $3.54/MWh | HE21 | Smartbidder DA_Ancillary_Prices |
| SCI max (GR_WEST / NL trough) | ~0.55 | HE12 | GR_WEST 12,127 / NL 22,489 (YE) |
| Wednesday load flag | WEEKDAY — full commercial load | — | Day-of-week |

**Wednesday / weekday flag**: 2026-06-17 is a Wednesday — full commercial load engaged. No day-of-week discount applied to HOUSTON_IMPORT probability (contrast with Sunday -3 to -5 ppt adjustment in prior cycles). This is a materially more binding-prone day type than either Sunday (2026-06-14) or Saturday (2026-06-13) cycles.

**YE vs Enverus alignment (unusual)**: For the first time in many cycles, YE and Enverus load forecasts are nearly identical (divergence < 0.5%). This removes the primary source of input uncertainty that has dominated prior self-reviews. Central estimate is well-anchored.

**Two NL metrics**: The YE BID_CLOSE NL (19,288 MW trough) and Enverus net_load_fc direct (27,791 MW) diverge significantly at the trough because of the different resource accounting methods. The YE figure nets out a broader set of resources. For NL ramp calculation in the evening (the congestion-critical window), both measures are used: YE ramp of +14,938 MW is the more conservative (higher) estimate; Enverus direct ramp of +11,226 MW is the base case.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda \| binding] $/MWh | P50 / P90 / P99 | Calibration Rule | Note |
|---|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | 25-38% (MEDIUM) | $28 | $18 / $52 / $110 | 1.8x right-tail applied on BOTH trigger conditions | NL ramp HE18->HE21 = 11,226-14,938 MW (both > 9,000 MW threshold); Non-Spin DA HE21 = $12.45 > $4/MWh threshold — both triggers active; Wednesday weekday premium; DA Energy HE19-21 = $39.90-$40.68 (Smartbidder) |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-14 | 18-28% (LOW-MEDIUM) | $18 | $9 / $32 / $70 | Dual trigger condition MET | Cap-out > 11,500 MW: HE08-HE14 (max 13,088 MW HE11); Load > 60 GW: HE10+ (63,146 MW HE11); Solar suppression creates local NL trough of 19,288-27,282 MW; both dual-trigger conditions simultaneously met for first time in 6+ cycle series |
| WEST_TO_NORTH_345 (overnight) | HE22-24 | 8-14% (LOW) | $12 | $5 / $22 / $55 | Standard — first non-NEGLIGIBLE appearance in series | GR_WEST 15,627-16,805 MW HE22-24; total wind 19,978-22,383 MW HE22-24; Enverus net_load_fc declining to 41,233 MW HE24; wind-to-NL ratio rising significantly in overnight; consistent with stage-progress.md 2026-06-15 note on first WEST_TO_NORTH non-NEGLIGIBLE appearance |
| HOUSTON_IMPORT_345 (midday extension) | HE13-16 | 5-9% (VERY LOW) | $10 | $4 / $16 / $40 | Standard | South Texas import path may face flow stress as load climbs 70-77 GW HE13-16 while solar remains flat (25,943-25,453 MW); lower probability than standard evening window due to solar still providing relief |
| PANHANDLE_EXPORT_345 | HE01-07 | 2-4% (NEGLIGIBLE) | $8 | $3 / $12 / $28 | Standard | GR_WEST 12,820-14,254 MW overnight; total wind 15,723-17,920 MW; NL declining to 33,392-36,395 MW — West surplus possible but not large enough to trigger Panhandle constraint |

### Calibration Rule Application

**HOUSTON_IMPORT 1.8x right-tail rule — BOTH CONDITIONS ACTIVE (first dual-condition trigger in series):**
- Trigger condition (1) — NL ramp HE18->HE21 > 9,000 MW: YES on both sources. YE: +14,938 MW, Enverus: +11,226 MW. Both materially above 9,000 MW threshold. Rule applied.
- Trigger condition (2) — Non-Spin DA at HE21-22 > $4/MWh: YES. HE20 = $8.32, HE21 = $12.45, HE22 = $9.24. All three qualifying hours exceed threshold. This is the first cycle in the series where condition (2) is independently verified from Smartbidder data (prior cycles relied on condition 1 alone, 25 consecutive cycles without Non-Spin DA data). Dual-condition rule applied — the 1.8x multiplier is fully warranted.
- Effect: P90 lambda elevated. Base P50 = $18, P90 = $52 (vs $29 uncalibrated). This dual-condition activation makes the HE21 right-tail scenario the most credible upside case in the 26-cycle series.
- ECRS co-clearing heuristic (from 2026-06-14 learning): With HOUSTON_IMPORT P(binding) >= 15% and Non-Spin DA $12.45 at HE21 > $4/MWh, flag ECRS HE19-23 co-clearing probability as elevated. ECRS DA forecasted at HE21 = $3.54 (Smartbidder) — approaching clearing territory.

**HOUSTON_SOUTH_MIDDAY_LOCAL — DUAL TRIGGER MET:**
- Cap-out > 11,500 MW: YES, HE08-HE14 inclusive. First confirmed meeting of this condition in the series with this duration (prior cycle 2026-06-12 had cap-out above 11,500 MW only briefly).
- Load > 60 GW: YES, HE10 borderline (59,684 MW YE), HE11 fully (63,146 MW).
- Implication: HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger is activated. Prior confirmed binding cycles (2026-06-05, 2026-06-06, 2026-06-12) all had this dual condition met. Probability upgrade from VERY LOW to LOW-MEDIUM is warranted.
- Duration window: HE09-14 (cap-out peaks HE11, load peaks HE17-18 but constraint interaction is driven by the midday window when solar suppresses NL and cap-out is highest).

**WEST_TO_NORTH overnight:**
- GR_WEST HE23-24: 16,497-16,805 MW vs NL HE23-24 from Enverus direct: 45,045-41,233 MW. Wind-to-NL ratio = 0.37-0.41. This is not sufficient for binding by itself but represents the first time GR_WEST has been projected above 15,000 MW in the HE22-24 window in recent cycles.
- Full ERCOT wind HE24: 22,383 MW. NL (Enverus direct): 41,233 MW. Wind-fraction = 54%. This is elevated.
- Historical binding threshold for WEST_TO_NORTH is near SCI = 1.0 for the full GR_WEST vs NL ratio. Current SCI max = ~0.41 (GR_WEST 16,805 / NL 41,233). Below binding threshold but elevated relative to prior June cycle SCI values (0.42 was the prior series max).
- Assessed LOW (8-14%) rather than NEGLIGIBLE based on the overnight trajectory and stage-progress.md 2026-06-15 signal noting this constraint first appeared as non-NEGLIGIBLE.

---

## Nodal MCC Snapshot — GKS BESS

**GKS node identification**: GKS bus ID not yet confirmed from PTDF matrix (Stage 0 limitation — W3 bus_lmp and shift factor computation not yet implemented). GKS is in Houston load zone (LZ_HOUSTON). All estimates are pattern-derived from confirmed cycles. GKS shift factor pattern: low West PTDF exposure; positive Houston-side PTDF exposure. GKS midday MCC sign rule: POSITIVE central estimate on days without WEST_TO_NORTH binding (SCI < 1.0). OPERATIONAL for current cycle.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Basis | Note |
|---|---|---|---|---|---|
| GKS — overnight / early morning | HE01-07 | near flat to -$0.5 | 0 / -1 | Pattern | High wind (15,723-17,921 MW total); NL 33,392-36,395 MW; mild West surplus possible causing slight negative MCC; no binding constraint |
| GKS — solar ramp | HE07-09 | +$0.5 to +$2 | +0.5 / +3 | Pattern | Load rising (53,594-56,746 MW); solar building (247-15,555 MW); morning ramp stress |
| GKS — midday (DUAL TRIGGER ACTIVE) | HE09-14 | +$3 to +$7 | +2 / +15 | HOUSTON_SOUTH_MIDDAY_LOCAL P=18-28% | Highest midday MCC estimate in the series. Dual trigger met: cap-out 12,594-13,088 MW, load 59,684-70,263 MW. GKS positive shift factor on HOUSTON_SOUTH_MIDDAY_LOCAL — local Houston constraint suppresses competing generation and elevates GKS node price. P50 conditioned on binding. |
| GKS — pre-sunset / afternoon | HE14-18 | +$1 to +$3 | +0.5 / +6 | Pattern + load climb | Load peaking at 78,312-78,739 MW; solar declining from HE14; transition window; moderate positive MCC |
| GKS — post-sunset / evening (unconditional) | HE19-22 | +$5 to +$9 | +3 / +20 | HOUSTON_IMPORT P=25-38% | Elevated: P(binding) midpoint ~31.5% x E[lambda|binding] $28 = unconditional E[MCC] ~$8.8/MWh; plus ECRS co-clearing probability elevated |
| GKS — conditional evening | HE19-22 | +$15 to +$35 | — | Conditional on HOUSTON_IMPORT binding | E[MCC | binding]; dual-condition right-tail rule active; P90 lambda $52; at GKS shift factor ~0.4-0.6 estimated, nodal MCC = 0.5 x $52 = $26/MWh conditional |
| GKS — late overnight | HE22-24 | -$0.5 to -$2 | -0.5 / -4 | WEST_TO_NORTH LOW P=8-14% | GR_WEST overnight surge 16,805 MW; if WEST_TO_NORTH binds, GKS (Houston-side) faces negative MCC as West suppresses transmission; LOW probability |

**GKS dispatch implication**: The most important congestion window for GKS on 2026-06-17 is the afternoon-evening block HE14-22, with both a midday residual and a primary evening peak. Midday MCC is elevated above prior cycles due to dual trigger. Evening MCC is the highest unconditional estimate in the 26-cycle series.

---

## Hub-Pair Basis View

**All estimates are unanchored to empirical hub-pair LMP data.** W3 item 0.10 (hub/zone LMP 15-min) is not yet started — 26th consecutive cycle. Basis estimates remain provisional directional indicators only. Downstream agents should apply low decision weight for precise magnitude; directional signal is actionable.

| Path | Window | E[basis, $/MWh] | Range | Key driver | Confidence |
|---|---|---|---|---|---|
| HB_HOUSTON -> HB_NORTH | HE19-22 (evening) | +$7 to +$12 | +$3 to +$30 | HOUSTON_IMPORT binding P=25-38%; NL ramp 11,226-14,938 MW; Non-Spin DA $8-12 (dual trigger); Wednesday weekday load | LOW-MEDIUM (direction confident; magnitude unanchored) |
| HB_SOUTH -> HB_NORTH | HE19-22 (evening) | +$3 to +$6 | +$1 to +$15 | Correlated with HOUSTON_IMPORT; SOUTH_TO_HOUSTON structural path | LOW |
| HB_HOUSTON -> HB_NORTH | HE09-14 (midday) | +$2 to +$5 | +$0.5 to +$12 | HOUSTON_SOUTH_MIDDAY_LOCAL P=18-28%; dual trigger met | LOW (no empirical basis history available) |
| HB_WEST -> HB_NORTH | HE01-07 (overnight early) | -$0.5 to -$1.5 | -$0.3 to -$3 | GR_WEST 12,820-14,254 MW overnight; mild West surplus | LOW |
| HB_WEST -> HB_NORTH | HE22-24 (late overnight) | -$1 to -$3 | -$0.5 to -$8 | GR_WEST 15,627-16,805 MW; WEST_TO_NORTH LOW P=8-14%; first non-NEGLIGIBLE appearance | LOW |
| HB_WEST -> HB_NORTH | HE09-16 (midday) | near flat to +$1 | -$1 to +$2 | GR_WEST 10,650-12,299 MW vs NL 19,288-34,268 MW; SCI max 0.55 at midday | VERY LOW |
| HB_WEST -> HB_HOUSTON | HE09-16 (midday) | near flat | -$0.5 to +$1 | No WEST_TO_NORTH midday binding; no directional basis signal | VERY LOW |

**HB_NORTH vs HB_SOUTH basis (spread = DA - RT convention)**:
- HOUSTON_IMPORT binding pushes HB_HOUSTON and LZ_HOUSTON above HB_NORTH in RT. In DA, prices may also reflect congestion expectation. Net spread (DA - RT) at LZ_HOUSTON vs HB_NORTH likely negative (RT > DA at Houston side if binding occurs).
- Expected DA - RT at HB_NORTH: modestly negative on average across the day (RT spikes at HE19-22 elevate ERCOT-wide RT; HB_NORTH itself is the settlement point that absorbs less Houston premium).
- HB_SOUTH -> HB_NORTH: positive basis expected in evening window consistent with South-to-North constraint directional logic.

---

## BESS Optimizer / DART Trader / CRR Trader Congestion Input Summary

### bess-optimizer (GKS — 100MW/200MWh)

- **Midday window (HE09-14)**: ELEVATED relative to prior cycles. HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger met. GKS midday MCC estimated +$3 to +$7/MWh (highest midday estimate in series). DA charging in HE09-14 faces a potential headwind — midday RT may exceed DA at GKS, meaning DA charging is underpriced relative to RT cost. If GKS charges at DA during HE09-14 and HOUSTON_SOUTH_MIDDAY_LOCAL binds, GKS incurs RT delivery against a position where RT > DA (unfavorable for a charging position). Recommendation: be cautious about large DA charging positions in HE09-14 given elevated MCC.
- **Evening discharge (HE19-22)**: STRONG signal. HOUSTON_IMPORT P(binding) = 25-38% (MEDIUM, highest in series for a non-event day). E[MCC|binding] = $15-35 conditional, unconditional E[MCC] = +$5 to +$9/MWh. Dual Non-Spin trigger active. DA discharge position in HE19-22 is strongly directionally supported. Target HE19-21 for primary discharge window. ECRS co-clearing heuristic: if HOUSTON_IMPORT binds, ECRS co-clearing at HE19-23 is elevated — GKS ECRS offer should be staged accordingly.
- **Overnight (HE01-07)**: Near-flat MCC. Wind-elevated but no constraint binding signal. AS services dominate this window. Non-Spin DA overnight = $2.3-2.7/MWh — moderate but not exceptional. Charge overnight if state of charge allows.
- **Late overnight (HE22-24)**: WEST_TO_NORTH LOW probability (8-14%). If binding, GKS Houston-side MCC goes slightly negative. GKS should not plan discharge positions in HE22-24 as a congestion play.

### dart-virtual-trader

- **Evening HOUSTON virtual (HE19-22)**: The highest-confidence virtual signal in the series. HOUSTON_IMPORT P(binding) = 25-38%, Non-Spin DA dual condition active, Smartbidder DA Energy $39-40 at HE19-20 with P(DA>RT) ~ 55-60% (modest, from Smartbidder DA-RT file). Long HB_HOUSTON / Short HB_NORTH virtual position in HE19-22 captures the HOUSTON_IMPORT binding risk. Expected value at P=31.5% midpoint, E[basis|bind] = ~$28: unconditional basis ~$8.8/MWh per position.
- **Midday HOUSTON virtual (HE10-13)**: HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger active. Long HB_HOUSTON / Short HB_NORTH position in HE10-13 captures potential midday binding. Lower conviction than evening (P=18-28% vs 25-38%) but represents the first cycle where midday has comparable confidence to the evening signal.
- **WEST_TO_NORTH virtual (HE22-24)**: Short HB_WEST / Long HB_NORTH overnight has LOW support (8-14% WEST_TO_NORTH). This is the first non-NEGLIGIBLE WEST_TO_NORTH signal in the series — but still well below the historical confirmed binding frequency. Use small position sizing for HE22-24 if at all.
- **Smartbidder P(DA<RT) signal**: HE19-22 shows P(DA<RT) = 55-56% (slightly above 50%). This is a modest upside-for-RT signal but not definitive. HOUSTON_IMPORT binding probability dominates the directional call over this weak signal.
- **Position sizing caveat**: Stage 0 heuristic — directional confidence HIGH for HE19-22, MEDIUM for HE10-13. Size accordingly.

### crr-trader

- **HOUSTON/SOUTH -> NORTH direction (evening)**: Strongest CRR congestion signal in the series. P(binding) = 25-38% in the HE19-22 window. CRR obligation long HOUSTON -> NORTH captures positive basis of +$3 to +$30 range, expected value ~$8.8/MWh unconditional. For monthly CRR valuation over June-July: this is a recurring structural pattern. Evening constraint has bound in at least 3 of the last 10 weekday cycles (30%+ hit rate at MEDIUM probability). Long HOUSTON -> NORTH monthly CRR is directionally correct.
- **HOUSTON/SOUTH -> NORTH direction (midday)**: HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger adds a second binding window HE09-14. CRR obligation long HOUSTON -> NORTH in this midday window captures the additional P=18-28% binding probability. This is new information relative to prior cycles.
- **WEST -> NORTH overnight (HE22-24)**: LOW-tier WEST_TO_NORTH (8-14%) supports a small CRR position short WEST -> NORTH (buy West discount). This is the first cycle where this overnight WEST path has non-trivial congestion signal. The signal is weak; position sizing should be minimal.
- **WEST -> NORTH midday**: SCI max 0.55 — no WEST_TO_NORTH midday constraint expected. No CRR value on WEST -> NORTH in HE09-17.
- **Monthly auction context**: June-July MEDIUM evening HOUSTON -> NORTH has been the dominant recurring CRR opportunity. The addition of a midday signal (HOUSTON_SOUTH_MIDDAY_LOCAL, HE09-14) on this cycle and the overnight WEST signal (HE22-24) suggest diversifying CRR positions across windows.

---

## Risks and Scenario Table

| Scenario | Trigger | Impact on Binding |
|---|---|---|
| Load upside (actual load > both YE and Enverus) | Temperature surprise; AC demand exceeds 78.7 GW YE/Enverus peak | NL at HE21 rises above 51,652 MW (Enverus direct); ramp increases; HOUSTON_IMPORT P rises from 25-38% to 35-50% (approaching HIGH tier) |
| Wind bust at HE19-22 (total wind -3,000 MW) | STWPF overforecast at post-sunset; total wind < 10,000 MW HE20-21 vs 16,068-17,897 MW forecast | NL at HE21 increases ~3,000 MW; NL ramp amplified by ~3,000 MW; HOUSTON_IMPORT P rises to 35-50%; MCC conditional estimate elevated further |
| WEST_TO_NORTH overnight materializes (GR_WEST surge) | GR_WEST actual > 18,000 MW at HE23-24 vs 16,497-16,805 MW forecast | WEST_TO_NORTH binds at HE22-24; GKS Houston-side MCC goes negative $3-8/MWh; late overnight RT discharge position at GKS becomes unfavorable |
| HOUSTON_SOUTH_MIDDAY_LOCAL right-tail event | Cap-out stays above 13,000 MW HE10-13 + load >65 GW | Lambda spike at HE11-13; GKS midday MCC conditional = +$15-30; DART midday position pays out at P90 |
| Solar overperformance at HE10-13 | Enverus/YE solar underestimate; actual solar > 28,000 MW peak | NL trough drops below 19,000 MW (YE basis); more severe solar overgeneration; potential for West/South prices to go negative briefly; afternoon ramp steeper; evening HOUSTON_IMPORT further elevated |
| Solar underperformance at HE10-13 (-3,000 MW vs Enverus) | Cloud event; actual solar below 23,000 MW | NL trough rises from 19,288 to ~22,000 MW; midday local constraint less likely to bind; HOUSTON_SOUTH_MIDDAY_LOCAL P drops to 10-15%; but evening ramp is not materially affected |
| Transmission outage (345kV line, Houston area) | Unplanned outage (outage data absent — cannot pre-screen) | HOUSTON_IMPORT P(binding) could spike to 50-70%+; shadow price tail materially elevated; P99 lambda may exceed $300/MWh |
| ECRS scarcity event (systemic) | System-wide reserve shortage at HE19-22 | ECRS clears at elevated prices (DA forecast $3.54 at HE21); RT ECRS above DA; correlated with HOUSTON_IMPORT binding; GKS AS revenue spike |

**Primary model risk**: No load source divergence issue this cycle (YE/Enverus aligned). Primary remaining risks are wind forecast accuracy at HE19-22 and transmission outage scenario (undetectable without outage data pipeline).

---

## Hourly Congestion Risk Profile

| HE | Load (YE, MW) | NL (YE BID, MW) | Wind (YE, MW) | Solar (YE, MW) | GR_WEST (YE, MW) | Cap-Out (YE, MW) | Primary Risk |
|---|---|---|---|---|---|---|---|
| HE01 | 57,103 | 36,479 | 17,604 | 0 | 13,837 | 12,446 | Overnight wind — LOW congestion |
| HE02 | 54,443 | 33,392 | 17,921 | 0 | 14,224 | 12,446 | Overnight wind — LOW congestion |
| HE03 | 52,521 | 31,535 | 17,830 | 0 | 14,254 | 12,446 | Low NL, high wind — monitor WEST |
| HE04 | 51,372 | 30,793 | 17,439 | 0 | 14,026 | 12,446 | Low NL — near overnight minimum |
| HE05 | 51,206 | 31,254 | 16,967 | 0 | 13,642 | 12,446 | Overnight minimum load |
| HE06 | 52,346 | 33,166 | 16,355 | 0 | 13,193 | 12,446 | Load rising — transition |
| HE07 | 53,594 | 34,851 | 15,724 | 247 | 12,820 | 12,446 | Morning ramp begins |
| HE08 | 54,708 | 30,907 | 15,030 | 5,395 | 12,404 | 12,481 | Solar ramp accelerating; cap-out crossing 11,500 MW |
| HE09 | 56,746 | 22,337 | 14,355 | 15,555 | 12,159 | 12,594 | MIDDAY WINDOW OPENS — cap-out > 11,500 MW |
| HE10 | 59,684 | 19,288 | 14,227 | 21,023 | 12,271 | 12,968 | NL trough; cap-out 12,968 MW; HOUSTON_SOUTH risk starts |
| HE11 | 63,146 | 19,911 | 13,885 | 23,780 | 12,299 | 13,088 | CAP-OUT PEAK 13,088 MW; load 63 GW — dual trigger FULLY MET |
| HE12 | 66,840 | 22,489 | 13,356 | 25,507 | 12,127 | 12,958 | Solar peak approaching; high dual-trigger window |
| HE13 | 70,263 | 25,654 | 12,662 | 26,412 | 11,639 | 11,659 | Solar peak; cap-out borderline 11,659 MW |
| HE14 | 73,377 | 30,184 | 11,981 | 25,942 | 11,040 | 11,659 | Cap-out 11,659 MW (borderline); NL rising from trough |
| HE15 | 75,467 | 32,649 | 11,660 | 25,802 | 10,698 | 11,446 | Cap-out drops below 11,500 MW — midday window CLOSES |
| HE16 | 76,854 | 34,268 | 11,835 | 25,453 | 10,650 | 11,446 | GR_WEST trough; load climbing; solar still strong |
| HE17 | 77,876 | 34,895 | 12,339 | 25,200 | 10,892 | 11,442 | Load near peak; solar declining |
| HE18 | 78,312 | 35,762 | 13,167 | 23,598 | 11,346 | 11,392 | LOAD PEAK (YE); solar declining sharply; NL turning up |
| HE19 | 77,700 | 37,880 | 14,501 | 19,314 | 12,269 | 11,392 | Evening ramp accelerating; solar collapsing; HOUSTON_IMPORT watch |
| HE20 | 76,037 | 45,346 | 16,067 | 9,815 | 13,396 | 11,342 | EVENING WINDOW ACTIVE — NL surging; Non-Spin DA $8.32 |
| HE21 | 73,267 | 50,701 | 17,897 | 981 | 14,468 | 11,342 | PRIMARY BINDING RISK HOUR — NL peak post-solar; Non-Spin DA $12.45; ECRS DA $3.54 |
| HE22 | 71,442 | 47,340 | 19,978 | 0 | 15,627 | 11,342 | HOUSTON_IMPORT extended risk; wind ramping; WEST_TO_NORTH watch starts |
| HE23 | 68,132 | 41,917 | 21,619 | 0 | 16,497 | 11,342 | Wind surge — GR_WEST 16,497 MW; WEST_TO_NORTH risk LOW |
| HE24 | 64,135 | 36,869 | 22,383 | 0 | 16,805 | 10,837 | GR_WEST peak 16,805 MW; WEST_TO_NORTH LOW (8-14%) |

---

## Data Quality Assessment

| Data Item | Status | Note |
|---|---|---|
| Yes Energy hourly CSV (2026-06-17.csv) | CONFIRMED — PRODUCTION | 24-hour profile; fetched 2026-06-16T12:09Z; 24 rows complete |
| Yes Energy summary.json | CONFIRMED — PRODUCTION | Fetched 2026-06-16T12:09Z |
| Enverus load_fc | CONFIRMED — PRODUCTION | Published 2026-06-16 06:45 CDT; peak 78,739 MW HE18 |
| Enverus wind_stpf | CONFIRMED — PRODUCTION | Published 2026-06-16 06:48 CDT; peak 23,497 MW HE24 |
| Enverus solar_stpf | CONFIRMED — PRODUCTION | Published 2026-06-16 06:45 CDT; peak 26,151 MW HE12; consistent with YE (near-zero divergence) |
| Enverus net_load_fc | CONFIRMED — PRODUCTION | Published 2026-06-16 06:42 CDT; trough 27,791 MW HE08; peak 51,652 MW HE21 |
| Smartbidder DA-RT forecast | CONFIRMED | Fetched 2026-06-16 06:56 CDT; P(DA<RT) and P(DA>RT) 24h available |
| Smartbidder DA Energy price forecast | CONFIRMED | Run time 2026-06-16 06:56 CDT; peak HE20 $40.68 |
| Smartbidder DA Ancillary prices | CONFIRMED | Forecasted Non-Spin, RegUp, RegDown, RRS, ECRS 5-min granularity available; actual DA cleared columns empty (not yet cleared) |
| AG2 weather/windcast/load | CONFIRMED (files present) | Not used in primary analysis (Enverus and YE sufficient) |
| Hub-pair LMP history | ABSENT | W3 item 0.10 — 26th consecutive cycle unstarted; basis estimates unanchored |
| Transmission outage list | ABSENT | W3 item 0.11 — not ingested; outage scenario cannot be pre-screened |
| ERCOT 60-day constraint disclosure (2026-06-17) | ABSENT | Structurally unavailable until ~2026-08-17 |
| GKS exact bus ID / PTDF shift factor | ABSENT | W3 prerequisite; nodal MCC computation not implemented |

**New this cycle**: Smartbidder Non-Spin DA Forecasted prices are available for the first time and confirm HE21 = $12.45/MWh. This is the first cycle in the 26-cycle series where trigger condition (2) for the 1.8x right-tail rule is independently verified. This significantly upgrades the evening HOUSTON_IMPORT probability and right-tail lambda estimate.

---

## CONGESTION_PROJECT Stage 0 Status Update

**Current stage**: Stage 0 — Infrastructure (in progress)
**W3 initiation**: NOT STARTED — 26th consecutive cycle without W3 items 0.9, 0.10, 0.11, 0.12, 0.13. The evaluator W23 deadline for item 0.10 was 2026-06-11 — now OVERDUE by 5 days.
**W2.5 DuckDB top-20 binding frequency query**: NOT EXECUTED — 26 cycles.
**Key positive this cycle**:
- Smartbidder Non-Spin DA forecasted prices confirmed — enables trigger condition (2) independent verification for the first time. This closes a 25-cycle gap in the right-tail calibration methodology.
- YE and Enverus load forecasts nearly aligned (< 0.5% divergence) — removes primary input uncertainty source.
- WEST_TO_NORTH HE22-24 appears as LOW tier for second consecutive cycle (first: 2026-06-15 stage-progress.md note) — consistent signal developing.
**Stage transition gate**: No change. Stage 0 -> 1 requires all checklist items complete + QA dashboard 14 days green. W3/W4 not started. No imminent transition.
**Action required from jms2527**: W3 item 0.10 (hub/zone LMP 15-min, ~1.0d effort) unblock. 26 cycles of confirmed binding events without any realized lambda calibration data. This cycle's MEDIUM HOUSTON_IMPORT event (if it materializes) would be the most valuable calibration data point in the series.

---

*Congestion-analyst — 2026-06-16 | Stage 0 — provisional | Analysis: PRODUCTION (Yes Energy hourly CSV + summary + Enverus 4 files + Smartbidder 3 files — all confirmed present and parsed) | Data vintage: Yes Energy 12:09Z, Enverus 06:42-06:48 CDT, Smartbidder 06:56 CDT — all compliant with D-1 10:00 CT leakage cutoff | Downstream agents: apply MEDIUM decision weight for HE19-22 evening signal (highest series confidence); LOW-MEDIUM for HE09-14 midday signal; LOW for HE22-24 overnight WEST signal — pending Stage 2 model*
