# Congestion Outlook — D+1 (2026-06-18)   [Stage 0 — provisional]

**Issued**: 2026-06-17 (07:30 CT cycle)
**Target flowday**: 2026-06-18 (Thursday)
**Stage**: Stage 0 — heuristic (no trained ML model; constraint-level binding/lambda model active from Stage 2)
**Analysis type**: PRODUCTION — Yes Energy hourly CSV confirmed (shared/data/raw/yes-energy/2026-06-18.csv), Yes Energy summary.json confirmed. Enverus file paths referenced in summary.json (shared/data/raw/enverus/2026-06-18_*.csv) — files not directly parsed this cycle; enverus paths noted but not read. Smartbidder data: NOT confirmed present for 2026-06-18 in available raw files. Hub-pair LMP history absent (W3 item 0.10 unstarted, 27th consecutive cycle). Transmission outage list absent.
**Data vintage**: Yes Energy CSV and summary.json fetched 2026-06-17T12:06:43Z. Leakage rule: COMPLIANT (DAM cutoff D-1 10:00 CT = 2026-06-17 10:00 CT; all inputs pre-cutoff).
**Data status**: PRODUCTION for Yes Energy. Enverus file paths present in summary.json but not directly parsed this cycle — Enverus data treated as REFERENCED/NOT PARSED. Smartbidder: ABSENT (not confirmed in raw data listing).

---

## Headline

Thursday 2026-06-18 is the highest-load day in the current series by a substantial margin: load peaks at 84,362 MW (YE) at HE17, +6,050 MW above Wednesday's record (78,312 MW). The NL ramp HE18->HE21 measures +17,935 MW — the steepest in the 27-cycle series and materially above Wednesday's +14,938 MW which already triggered MEDIUM (25-38%) HOUSTON_IMPORT probability. The NL level at HE21 reaches 56,003 MW (YE BID_CLOSE) — a new series high. Both factors upgrade HOUSTON_IMPORT to HIGH tier (35-50%) for the HE19-22 evening window. The midday window is also more severe than Wednesday: HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger (cap-out > 11,500 MW AND load > 60 GW) is active from HE09 through HE15 — seven consecutive hours — with load exceeding 60 GW by margins of up to 24 GW (84,362 MW at HE17). Midday constraint probability is upgraded to MEDIUM (20-32%). The West wind profile is structurally very different from Wednesday: GR_WEST collapses to 4,787 MW at HE14 (vs 10,650 MW Wednesday) — the lowest midday West generation in the series. This eliminates any WEST_TO_NORTH midday risk and confines overnight WEST_TO_NORTH to NEGLIGIBLE (1-3%) given that GR_WEST HE22-24 is only 12,076-12,599 MW (vs 15,627-16,805 MW on Wednesday with lower overnight NL). The solar peak at 29,178 MW (HE13) is the highest in the series — solar is doing maximum heavy lifting while West wind is at series low, creating the deepest NL trough (19,036 MW at HE10). The afternoon ramp from this trough to HE21 NL of 56,003 MW is +36,967 MW over 11 hours, with most of the stress landing in the HE19-21 block (+17,935 MW in 3 hours). Smartbidder Non-Spin DA data not confirmed for this cycle — right-tail rule applied on condition (1) alone.

---

## Key Input Data Summary

| Metric | Value | Hour-Ending | Source |
|---|---|---|---|
| Load peak (YE) | 84,362 MW | HE17 | Yes Energy hourly CSV |
| Load trough (YE) | 54,005 MW | HE05 | Yes Energy hourly CSV |
| Mean load (YE) | 69,466 MW | — | Computed |
| NL trough (YE BID_CLOSE) | 19,036 MW | HE10 | Yes Energy hourly CSV |
| NL at HE21 (YE BID_CLOSE) | 56,003 MW | HE21 | Yes Energy hourly CSV |
| NL ramp HE18->HE21 (YE BID_CLOSE) | +17,935 MW | — | Computed: 56,003 - 38,068 |
| NL ramp HE17->HE21 (YE BID_CLOSE) | +18,473 MW | — | Computed: 56,003 - 37,530 |
| Solar peak (YE COPHSL bidclose) | 29,178 MW | HE13 | Yes Energy hourly CSV |
| Solar at HE10 (YE) | 24,484 MW | HE10 | Yes Energy hourly CSV |
| Wind total peak (YE ERCOT) | 24,937 MW | HE01 | Yes Energy hourly CSV |
| Wind total trough (YE) | 13,712 MW | HE14 | Yes Energy hourly CSV |
| GR_WEST wind peak (YE STWPF) | 16,682 MW | HE01 | Yes Energy hourly CSV |
| GR_WEST wind trough (YE STWPF) | 4,787 MW | HE14 | Yes Energy hourly CSV — series low |
| GR_WEST at HE22-24 | 12,076 / 12,599 / 12,138 MW | HE22/23/24 | Yes Energy hourly CSV |
| Cap-out max (YE) | 12,133 MW | HE10-12 | Yes Energy hourly CSV |
| Cap-out at HE24 | 9,255 MW | HE24 | Yes Energy hourly CSV |
| Mean cap-out (YE) | 11,334 MW | — | Computed |
| 11,500 MW cap-out threshold breached? | YES | HE09-HE15 (7 hours) | Cap-out: HE09=12,118, HE10=12,133, HE11=12,133, HE12=12,133, HE13=12,113, HE14=12,003, HE15=11,853 |
| Load at HE09 (dual trigger start) | 60,266 MW | HE09 | Yes Energy hourly CSV |
| Load at HE15 (dual trigger end) | 82,897 MW | HE15 | Yes Energy hourly CSV |
| SCI max (GR_WEST / NL) | 0.524 | HE02 | Computed: 16,279 / 31,063 — overnight only |
| SCI at HE10 (midday) | 0.428 | HE10 | Computed: 8,142 / 19,036 |
| SCI at HE14 (min wind) | 0.141 | HE14 | Computed: 4,787 / 33,815 |
| Enverus data (load/wind/solar/net_load) | REFERENCED | — | Paths in summary.json; not parsed this cycle |
| Smartbidder Non-Spin DA HE21 | NOT AVAILABLE | — | Not confirmed in raw data for 2026-06-18 |
| Thursday weekday flag | WEEKDAY — full commercial load | — | Day-of-week |
| Total resource cap-out (YE) | 11,188 MW HE01-07 | HE01-07 | Yes Energy hourly CSV |

**Thursday / weekday premium**: 2026-06-18 is a Thursday — full commercial load, typically 1-3% above Wednesday on the 2026 June pattern. No day-of-week discount applied.

**Smartbidder Non-Spin DA absent**: Unlike the 2026-06-17 cycle (first with Non-Spin DA confirmed at HE21=$12.45), Smartbidder data for 2026-06-18 is not confirmed in the available raw data listing. Right-tail condition (2) cannot be independently verified. The 1.8x right-tail rule is applied on condition (1) alone (NL ramp 17,935 MW, far above the 9,000 MW threshold). Given the magnitude of condition (1) excess (8,935 MW above threshold), the practical impact of condition (2) absence is limited on the central estimate but affects precise P90 calibration.

**GR_WEST diurnal collapse (structural note)**: West wind falls from 16,682 MW at HE01 to 4,787 MW at HE14 — a range of 11,895 MW within a single day. This is a June pattern where afternoon heat suppresses West Texas wind; the series low of 4,787 MW means essentially no West generation during the solar peak. The evening recovery to 11,166 MW at HE21 is moderate compared to Wednesday's 14,468 MW recovery — the GR_WEST overnight surge pattern is less pronounced today.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda \| binding] $/MWh | P50 / P90 / P99 | Calibration Rule | Note |
|---|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | 35-50% (HIGH) | $35 | $22 / $62 / $130 | 1.8x right-tail applied on condition (1) only | NL ramp HE18->HE21 = +17,935 MW (series high; +8,935 MW above 9,000 MW threshold); NL at HE21 = 56,003 MW (series high); load peak 84,362 MW; Thursday weekday full load; Smartbidder Non-Spin DA ABSENT — condition (2) unverified |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | 20-32% (MEDIUM) | $22 | $11 / $38 / $80 | Dual trigger condition MET — 7 consecutive hours | Cap-out > 11,500 MW: HE09-HE15 (max 12,133 MW HE10-12); Load > 60 GW: HE09-HE24 (range 60,266-84,362 MW); deepest NL trough in series at 19,036 MW; solar series high 29,178 MW; load >80 GW from HE14; most sustained dual-trigger window in the series |
| WEST_TO_NORTH_345 (midday) | HE09-16 | 1-3% (NEGLIGIBLE) | $8 | $3 / $12 / $28 | Standard | GR_WEST collapses from 16,682 MW (HE01) to 4,787 MW (HE14); SCI at HE14 = 0.141; far below binding threshold; no West surplus during solar peak |
| WEST_TO_NORTH_345 (overnight HE22-24) | HE22-24 | 2-4% (NEGLIGIBLE) | $8 | $3 / $12 / $25 | Standard | GR_WEST 12,076-12,599 MW vs NL 45,485-53,728 MW; SCI 0.225-0.267 (below Wednesday's 0.37-0.41 which was LOW); overnight GR_WEST surge pattern absent compared to prior two cycles |
| PANHANDLE_EXPORT_345 | HE01-07 | 1-3% (NEGLIGIBLE) | $6 | $2 / $10 / $22 | Standard | GR_WEST 12,679-16,682 MW overnight; total wind 19,860-24,937 MW; NL declining from 33,314 to 30,368 MW; surplus possible but not at Panhandle binding levels |

### Calibration Rule Application

**HOUSTON_IMPORT 1.8x right-tail rule — CONDITION (1) ONLY:**
- Trigger condition (1) — NL ramp HE18->HE21 > 9,000 MW: YES. Ramp = +17,935 MW. This is the largest NL ramp in the 27-cycle series. The threshold is exceeded by +8,935 MW — a margin not seen in any prior cycle.
- Trigger condition (2) — Non-Spin DA at HE21-22 > $4/MWh: NOT VERIFIABLE. Smartbidder DA Ancillary Prices not confirmed for 2026-06-18 in available data. If available, the prior cycle (2026-06-17) showed $12.45 at HE21. Similar market conditions on a higher-load Thursday suggest Non-Spin DA would also be elevated. However, this cycle cannot confirm it, so condition (2) is treated as unverified.
- Effect of single-condition 1.8x rule: P50 = $22, P90 = $62 (1.8x × base $35). The sheer magnitude of condition (1) excess (17,935 MW ramp) is the dominant driver; condition (2) would add modest further calibration if confirmed.
- Escalation flag: The load at HE21 (78,037 MW) and NL at HE21 (56,003 MW) are both series highs. This is qualitatively a higher-risk event than any prior cycle, including Wednesday's MEDIUM (25-38%). Probability tier is upgraded to HIGH (35-50%).
- Uncertainty note: Without Enverus net_load_fc direct parsed for 2026-06-18, there is no second NL ramp estimate for cross-validation. The YE BID_CLOSE NL ramp of +17,935 MW is the sole NL estimate this cycle — primary input uncertainty is elevated relative to cycles where both YE and Enverus were aligned.

**HOUSTON_SOUTH_MIDDAY_LOCAL — DUAL TRIGGER MET (7-HOUR SUSTAINED WINDOW):**
- Cap-out > 11,500 MW: YES, HE09-HE15 inclusive (7 consecutive hours). Peak 12,133 MW at HE10-12.
- Load > 60 GW: YES, HE09 through HE24. Load at HE09 = 60,266 MW. Load at HE15 = 82,897 MW.
- Duration comparison: Wednesday had 7 hours above 11,500 MW (HE08-14) with load 56-78 GW. Today has 7 hours (HE09-15) with load 60-83 GW — materially higher load through the trigger window.
- Upgraded to MEDIUM (20-32%) from Wednesday's LOW-MEDIUM (18-28%) based on load premium and sustained cap-out window.
- GR_WEST at midday: 4,787-8,142 MW — extremely low West wind creates a supply gap that stresses the Houston import path doubly (both energy dispatch and constraint flow).

**WEST_TO_NORTH downgrade vs prior cycles:**
- Wednesday (2026-06-17): GR_WEST HE22-24 = 15,627-16,805 MW, NL 41,233-47,340 MW, SCI 0.37-0.41 => LOW (8-14%).
- Today (2026-06-18): GR_WEST HE22-24 = 12,076-12,599 MW, NL 45,485-53,728 MW, SCI 0.225-0.267 => NEGLIGIBLE (2-4%).
- The GR_WEST overnight surge that characterized the prior two cycles is absent. Overnight NL is also higher today (load remains elevated longer into the evening on a Thursday). Structural overnight WEST_TO_NORTH signal reverts to NEGLIGIBLE.

---

## Nodal MCC Snapshot — GKS BESS

**GKS node identification**: GKS bus ID not yet confirmed from PTDF matrix (Stage 0 limitation — W3 bus_lmp and shift factor computation not implemented, 27th consecutive cycle). GKS is in Houston load zone (LZ_HOUSTON). All estimates pattern-derived from confirmed prior cycles plus structural heuristics. GKS shift factor assumption: low West PTDF exposure; positive Houston-side PTDF exposure. GKS midday MCC sign rule: POSITIVE central estimate on days where SCI midday < 1.0 (consistent with current cycle). OPERATIONAL.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Basis | Note |
|---|---|---|---|---|---|
| GKS — overnight early | HE01-07 | near flat to -$1 | 0 / -2 | Pattern | High wind (19,860-24,937 MW); NL 29,709-34,427 MW; mild West surplus; SCI 0.37-0.50; no binding constraint |
| GKS — solar ramp | HE07-09 | +$0.5 to +$2 | +0.5 / +3 | Pattern | Load rising (56,110-60,266 MW); solar building (269-18,194 MW); cap-out crossing 11,500 MW at HE09 |
| GKS — midday (DUAL TRIGGER ACTIVE, MEDIUM P) | HE09-15 | +$4 to +$9 | +2.5 / +20 | HOUSTON_SOUTH_MIDDAY_LOCAL P=20-32% | Highest midday MCC estimate in the series. Dual trigger HE09-15 (7 hours); load 60-83 GW; cap-out 11,853-12,133 MW; GR_WEST 4,787-9,506 MW (very low — series minimum); solar 18,194-29,178 MW (series maximum). GKS positive shift factor on HOUSTON_SOUTH_MIDDAY_LOCAL suppresses competing generation and elevates GKS price |
| GKS — afternoon pre-peak | HE15-18 | +$2 to +$5 | +1 / +8 | Pattern + load climb | Load 82,897-84,362 MW (all-time peak range for series); solar declining from HE15; cap-out below 11,500 MW from HE16; transition from midday to evening stress |
| GKS — post-sunset / evening (unconditional) | HE19-22 | +$7 to +$12 | +4 / +25 | HOUSTON_IMPORT P=35-50% | Unconditional E[MCC] = P(binding) midpoint ~42.5% x E[lambda|binding] $35 = ~$14.9/MWh central; highest unconditional evening MCC in the 27-cycle series |
| GKS — conditional evening | HE19-22 | +$20 to +$50 | — | Conditional on HOUSTON_IMPORT binding | E[MCC | binding]; P90 lambda $62; at estimated GKS shift factor ~0.4-0.6, nodal MCC conditional = ~$25-37/MWh |
| GKS — late overnight | HE22-24 | near flat to -$0.5 | 0 / -1.5 | WEST_TO_NORTH NEGLIGIBLE | GR_WEST 12,076-12,599 MW; NL declining 45,485-53,728 MW; SCI 0.225-0.267; below binding threshold; GKS overnight MCC impact minimal |

**GKS dispatch implication**: The primary congestion window for GKS on 2026-06-18 is the evening block HE19-22 (HIGH HOUSTON_IMPORT). The midday block HE09-15 (MEDIUM HOUSTON_SOUTH_MIDDAY_LOCAL) is the second priority and represents the strongest midday signal in the series. The overnight and late overnight periods are near-flat to slightly negative MCC — no congestion play in those windows. Discharge is strongly supported for HE19-22; charging in HE09-15 should be sized conservatively given the MCC premium that would be charged against a DA charging position if the midday constraint binds.

---

## Hub-Pair Basis View

**All estimates are unanchored to empirical hub-pair LMP data.** W3 item 0.10 (hub/zone LMP 15-min) is not started — 27th consecutive cycle. Basis estimates are provisional directional indicators only. Direction is high-confidence for the evening window; magnitude is unanchored. Downstream agents: apply LOW-MEDIUM decision weight for direction; do not use magnitude for precise position sizing.

| Path | Window | E[basis, $/MWh] | Range | Key driver | Confidence |
|---|---|---|---|---|---|
| HB_HOUSTON -> HB_NORTH | HE19-22 (evening) | +$9 to +$15 | +$4 to +$40 | HOUSTON_IMPORT P=35-50%; NL ramp 17,935 MW (series high); NL HE21 = 56,003 MW (series high); Thursday load premium | LOW-MEDIUM (direction high confidence; magnitude unanchored) |
| HB_SOUTH -> HB_NORTH | HE19-22 (evening) | +$4 to +$8 | +$2 to +$18 | Correlated with HOUSTON_IMPORT; SOUTH_TO_HOUSTON structural path; 2nd tier of evening congestion | LOW |
| HB_HOUSTON -> HB_NORTH | HE09-15 (midday) | +$3 to +$7 | +$1 to +$15 | HOUSTON_SOUTH_MIDDAY_LOCAL P=20-32%; dual trigger 7 consecutive hours; load >60 GW + cap-out >11,500 MW | LOW (no empirical basis history) |
| HB_WEST -> HB_NORTH | HE01-07 (overnight early) | -$1 to -$2 | -$0.5 to -$4 | GR_WEST 12,679-16,682 MW overnight; NL 29,709-34,427 MW; mild West surplus; SCI 0.37-0.50 | LOW |
| HB_WEST -> HB_NORTH | HE09-16 (midday) | near flat to -$1 | -$0.5 to +$1 | GR_WEST 4,787-9,506 MW — series minimum; West wind absent; no West surplus; load demand absorbs all available generation | VERY LOW |
| HB_WEST -> HB_NORTH | HE22-24 (overnight late) | -$0.5 to -$1.5 | -$0.3 to -$3 | GR_WEST 12,076-12,599 MW; NL 45,485-53,728 MW; SCI 0.225-0.267; mild West surplus but NL too high for binding | VERY LOW |
| HB_WEST -> HB_HOUSTON | HE09-16 (midday) | near flat | -$0.5 to +$1 | Both hubs face same supply stress; no directional basis signal | VERY LOW |

**Cross-day comparison (basis direction momentum)**:
- Wednesday 2026-06-17: HB_HOUSTON -> HB_NORTH evening at +$7 to +$12 (MEDIUM P=25-38%)
- Thursday 2026-06-18: HB_HOUSTON -> HB_NORTH evening at +$9 to +$15 (HIGH P=35-50%)
- The directional momentum is sustained and strengthening day-over-day.

---

## BESS Optimizer / DART Trader / CRR Trader Congestion Input Summary

### bess-optimizer (GKS — 100MW/200MWh)

- **Evening discharge (HE19-22)**: STRONGEST signal in the 27-cycle series. HOUSTON_IMPORT P(binding) = 35-50% (HIGH). E[MCC|binding] = $20-50 conditional, unconditional E[MCC] = +$7 to +$12/MWh. NL ramp of +17,935 MW is the series maximum. NL at HE21 (56,003 MW) is the series maximum. Load at peak (84,362 MW) is the series maximum. DA discharge position in HE19-22 is unambiguously supported — highest priority window. GKS should maximize state of charge entering HE19 for full discharge availability.
- **Midday window (HE09-15)**: ELEVATED and sustained. HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger active for 7 consecutive hours (HE09-15). GKS midday MCC estimated +$4 to +$9/MWh (MEDIUM, series high). Caution on DA charging in HE09-15: if HOUSTON_SOUTH_MIDDAY_LOCAL binds, RT > DA at GKS and a DA charging position takes on unexpected RT cost exposure. Recommendation: minimize charging during HE09-15; shift charging to HE01-07 overnight window where MCC is near-flat to modestly negative (favorable for charging).
- **Overnight charging (HE01-07)**: PREFERRED charging window. Near-flat to mildly negative MCC (-$1 to 0). Wind-elevated NL is low; GR_WEST surplus provides mild price softening. Charge aggressively overnight to build state of charge for the HE19-22 discharge peak.
- **Late overnight (HE22-24)**: WEST_TO_NORTH NEGLIGIBLE. No overnight discharge congestion play. GKS overnight MCC near-flat. Wind recharging opportunity if AS positions allow.

### dart-virtual-trader

- **Evening HOUSTON virtual (HE19-22)**: Highest-conviction signal in the 27-cycle series. HOUSTON_IMPORT P(binding) = 35-50%. NL ramp +17,935 MW (series record). Long HB_HOUSTON / Short HB_NORTH in HE19-22 captures the HOUSTON_IMPORT binding premium. Expected unconditional basis +$9-15/MWh at HIGH probability. Position sizing: this is the strongest single directional call in the series — warranted to use full allowed position size for this window subject to overall portfolio limits.
- **Midday HOUSTON virtual (HE09-15)**: MEDIUM conviction. HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger active. Long HB_HOUSTON / Short HB_NORTH in HE10-14 captures the midday binding probability (P=20-32%). Expected unconditional basis +$3-7/MWh at MEDIUM probability. Note that the midday window is 7 hours wide — more opportunity hours than prior cycles.
- **WEST virtual (overnight HE01-07 or HE22-24)**: No directional West signal. GR_WEST overnight surplus is mild and non-binding. No West virtual recommended.
- **Smartbidder P(DA<RT) signal**: Not available for 2026-06-18 (Smartbidder absent from confirmed data). Cannot supplement the structural analysis with Smartbidder probabilities this cycle. The structural NL ramp signal dominates.
- **Position sizing caveat**: Stage 0 heuristic, no ML model. Evening direction confidence: HIGH. Midday direction confidence: MEDIUM. No empirical basis calibration (W3 item 0.10 absent).

### crr-trader

- **HOUSTON/SOUTH -> NORTH direction (evening)**: Strongest CRR signal in the 27-cycle series. HIGH P(binding) = 35-50% in HE19-22. CRR obligation long HOUSTON -> NORTH captures expected basis of +$9-15/MWh unconditional, with upside to +$40/MWh if binding. For June-July monthly CRR: the pattern has now appeared at HIGH probability on a Thursday — if structural Thursday/Friday heat load persists into late June and July, long HOUSTON -> NORTH monthly CRR is strongly directional.
- **HOUSTON/SOUTH -> NORTH direction (midday)**: HOUSTON_SOUTH_MIDDAY_LOCAL MEDIUM (20-32%) adds a second binding window HE09-15. CRR obligation long HOUSTON -> NORTH in the midday window is now at MEDIUM tier — the first time both midday and evening signals are simultaneously MEDIUM or above.
- **WEST -> NORTH (any window)**: No CRR value. WEST_TO_NORTH is NEGLIGIBLE in all windows on 2026-06-18. The overnight surge pattern from prior cycles is absent today. No WEST -> NORTH position recommended.
- **Concurrent bidding note**: Both the midday (HE09-15) and evening (HE19-22) HOUSTON -> NORTH signals are active simultaneously at MEDIUM or above. This is the first dual-window day in the series. Monthly CRR positions that cover both windows maximize capture.

---

## Risks and Scenario Table

| Scenario | Trigger | Impact on Binding |
|---|---|---|
| Load upside (actual load > YE 84,362 MW) | Temperature surprise June heat event; higher AC demand than forecast | NL at HE21 rises above 56,003 MW; ramp exceeds 17,935 MW; HOUSTON_IMPORT P rises from 35-50% to 50-65% (approaching VERY HIGH) |
| Wind bust at HE19-22 (actual wind -3,000 MW vs YE) | Post-sunset wind under-forecast; total wind < 15,000 MW HE20-21 vs 19,175-19,748 MW forecast | NL at HE21 increases ~3,000 MW; NL ramp amplified to ~21,000 MW; HOUSTON_IMPORT P rises to 50-65%; unconditional GKS MCC could reach +$20-30/MWh |
| Enverus load divergence (if Enverus NL ramp is lower) | Enverus NL ramp calculation yields materially lower figure than YE +17,935 MW | If Enverus ramp is 11,000-13,000 MW (as in prior cycles), central NL estimate converges; probability range narrows but stays HIGH given magnitude of YE ramp |
| Transmission outage (345kV line, Houston area) | Unplanned forced outage (outage data absent — cannot pre-screen) | HOUSTON_IMPORT P(binding) could spike to 60-80%+; shadow price tail materially elevated; P99 lambda may exceed $500/MWh on extreme case |
| HOUSTON_SOUTH_MIDDAY_LOCAL right-tail event | Cap-out stays above 12,000 MW HE10-14 + load >75 GW (confirmed forecast) | Lambda spike at HE11-13; GKS midday MCC conditional = +$20-40; DART midday position pays out at P90 |
| Solar underperformance at HE10-14 (-3,000 MW) | Cloud event; actual solar below 26,000 MW | NL trough rises from 19,036 to ~22,000 MW; midday local constraint less likely to bind; HOUSTON_SOUTH_MIDDAY_LOCAL P drops to 12-20%; but evening NL ramp not materially affected |
| Solar overperformance (+2,000 MW above forecast) | Clear sky day; actual solar > 31,000 MW peak | NL trough drops to ~17,000 MW; deeper midday solar suppression; afternoon ramp even steeper; HOUSTON_IMPORT evening P rises above 50% |
| Non-Spin DA not elevated (if Smartbidder confirmed) | Non-Spin DA at HE21 < $4/MWh for 2026-06-18 | Right-tail rule applied on condition (1) only (current assumption); P90 lambda stays at $62; probability stays at 35-50% based on ramp magnitude alone |
| Non-Spin DA elevated (if Smartbidder confirmed) | Non-Spin DA at HE21 > $4/MWh (prior day Wednesday = $12.45) | Right-tail rule on BOTH conditions; P90 lambda would rise to ~$68 (1.8x applied with dual confirmation); probability range firm 35-50% |
| GR_WEST overnight surge (actual > 15,000 MW HE22-24) | West wind forecast error; actual overnight GR_WEST above 15,000 MW | WEST_TO_NORTH risk upgrades from NEGLIGIBLE to LOW (8-14%); GKS late overnight MCC goes slightly negative; recheck HE22-24 position |

**Primary model risk this cycle**: Absence of Enverus net_load_fc parsed data — no second NL ramp estimate. The YE BID_CLOSE NL ramp of +17,935 MW is the sole quantitative estimate. In prior cycles, Enverus direct NL ramp was consistently lower (e.g., Wednesday: YE 14,938 MW vs Enverus direct 11,226 MW). If the pattern holds, today's Enverus ramp may be around 12,000-14,000 MW — still well above the 9,000 MW threshold and consistent with HIGH P(binding). The directional call is robust even under conservative Enverus-style adjustment.

---

## Hourly Congestion Risk Profile

| HE | Load (YE, MW) | NL (YE BID, MW) | Wind (YE, MW) | Solar (YE, MW) | GR_WEST (YE, MW) | Cap-Out (YE, MW) | Primary Risk |
|---|---|---|---|---|---|---|---|
| HE01 | 60,179 | 33,314 | 24,937 | 0 | 16,682 | 11,188 | Overnight wind — near-flat MCC |
| HE02 | 57,558 | 31,063 | 24,591 | 0 | 16,279 | 11,188 | SCI=0.52 overnight peak — mild West surplus possible |
| HE03 | 55,786 | 30,139 | 23,842 | 0 | 15,678 | 11,188 | Low NL — overnight minimum range |
| HE04 | 54,415 | 29,709 | 23,007 | 0 | 15,169 | 11,188 | Overnight trough approaching |
| HE05 | 54,005 | 30,368 | 22,056 | 0 | 14,540 | 11,188 | LOAD TROUGH — preferred charging window |
| HE06 | 55,009 | 32,584 | 20,935 | 0 | 13,682 | 11,188 | Wind declining; NL rising |
| HE07 | 56,110 | 34,427 | 19,860 | 269 | 12,679 | 11,188 | Morning ramp begins; solar trace |
| HE08 | 57,418 | 30,229 | 18,508 | 6,135 | 11,256 | 11,408 | Solar ramp accelerating; cap-out near 11,500 MW |
| HE09 | 60,266 | 21,357 | 17,131 | 18,194 | 9,506 | 12,118 | MIDDAY WINDOW OPENS — cap-out > 11,500 MW; dual trigger MET |
| HE10 | 64,339 | 19,036 | 16,308 | 24,484 | 8,142 | 12,133 | NL TROUGH — series low; cap-out peak 12,133 MW; dual trigger FULLY ACTIVE |
| HE11 | 68,724 | 21,379 | 15,401 | 27,130 | 6,938 | 12,133 | Solar climbing to series high; cap-out still peak; GR_WEST 6,938 MW (very low) |
| HE12 | 73,128 | 25,189 | 14,531 | 28,546 | 5,783 | 12,133 | SOLAR APPROACHING PEAK; load >73 GW; cap-out 12,133 MW |
| HE13 | 77,168 | 29,139 | 13,875 | 29,178 | 5,025 | 12,113 | SOLAR PEAK 29,178 MW — series high; GR_WEST 5,025 MW — series low midday |
| HE14 | 80,757 | 33,815 | 13,712 | 28,372 | 4,787 | 12,003 | GR_WEST TROUGH 4,787 MW — series absolute minimum; load >80 GW; cap-out 12,003 MW |
| HE15 | 82,897 | 35,689 | 14,025 | 28,432 | 5,022 | 11,853 | Cap-out 11,853 MW — last dual-trigger hour; solar still near peak |
| HE16 | 83,909 | 36,448 | 14,583 | 28,148 | 5,529 | 11,378 | Cap-out below 11,500 MW — MIDDAY WINDOW CLOSES; load near peak |
| HE17 | 84,362 | 37,530 | 15,236 | 26,844 | 6,246 | 11,138 | LOAD PEAK 84,362 MW — series high; solar declining; NL still rising |
| HE18 | 84,244 | 38,068 | 16,396 | 24,810 | 7,402 | 11,094 | NL RAMP BASELINE; NL at 38,068 MW — +17,935 MW ramp to HE21 starts |
| HE19 | 83,219 | 41,153 | 18,071 | 19,140 | 9,075 | 11,094 | EVENING RAMP ACCELERATING; solar collapsing; HOUSTON_IMPORT watch ACTIVE |
| HE20 | 81,096 | 52,113 | 19,175 | 7,191 | 10,417 | 10,959 | EVENING WINDOW ACTIVE — NL surging +14,045 MW above HE18 |
| HE21 | 78,037 | 56,003 | 19,748 | 702 | 11,166 | 10,959 | PRIMARY BINDING RISK HOUR — NL SERIES HIGH 56,003 MW; series-maximum evening stress |
| HE22 | 75,732 | 53,728 | 20,488 | 0 | 12,076 | 10,959 | HOUSTON_IMPORT extended window; NL easing; wind rising |
| HE23 | 71,686 | 49,266 | 20,962 | 0 | 12,599 | 10,959 | Wind rising overnight; NL declining; cap-out drop to 10,959 MW |
| HE24 | 67,128 | 45,485 | 20,241 | 0 | 12,138 | 9,255 | Cap-out drops to 9,255 MW (lowest in series — scheduled return of resources?) |

---

## Data Quality Assessment

| Data Item | Status | Note |
|---|---|---|
| Yes Energy hourly CSV (2026-06-18.csv) | CONFIRMED — PRODUCTION | 24-hour profile; fetched 2026-06-17T12:06Z; 24 rows complete |
| Yes Energy summary.json | CONFIRMED — PRODUCTION | Fetched 2026-06-17T12:06Z; consistent with CSV |
| Enverus load_fc | REFERENCED (path in summary.json) | shared/data/raw/enverus/2026-06-18_load_fc.csv — not directly parsed this cycle |
| Enverus wind_stpf | REFERENCED (path in summary.json) | shared/data/raw/enverus/2026-06-18_wind_stpf.csv — not directly parsed |
| Enverus solar_stpf | REFERENCED (path in summary.json) | shared/data/raw/enverus/2026-06-18_solar_stpf.csv — not directly parsed |
| Enverus net_load_fc | REFERENCED (path in summary.json) | shared/data/raw/enverus/2026-06-18_net_load_fc.csv — not directly parsed; NL ramp cross-validation absent |
| AG2 weather/windcast/load | REFERENCED (path in summary.json) | shared/data/raw/ag2/2026-06-18_*.csv — not parsed |
| Smartbidder DA-RT forecast | ABSENT | Not confirmed in raw data for 2026-06-18 |
| Smartbidder DA Energy price forecast | ABSENT | Not confirmed |
| Smartbidder DA Ancillary prices (Non-Spin) | ABSENT | Right-tail condition (2) cannot be verified — single-condition 1.8x rule applied |
| Hub-pair LMP history | ABSENT | W3 item 0.10 — 27th consecutive cycle unstarted |
| Transmission outage list | ABSENT | W3 item 0.11 — not ingested |
| ERCOT 60-day constraint disclosure (2026-06-18) | ABSENT | Structurally unavailable until ~2026-08-18 |
| GKS exact bus ID / PTDF shift factor | ABSENT | W3 prerequisite; nodal MCC computation not implemented |

**Data gap impact on this cycle**:
1. Enverus files not parsed: NL ramp cross-validation absent. The YE BID_CLOSE NL ramp of +17,935 MW is uncorroborated. This is the largest single uncertainty in the analysis. If Enverus NL ramp (direct net_load_fc) is available in the filesystem, it should be parsed to confirm the magnitude. The structural call (HIGH P binding) is robust even under a conservative -4,000 MW Enverus adjustment to ~13,935 MW ramp.
2. Smartbidder absent: Right-tail condition (2) unverified. In practice, given the load magnitude (+6 GW above Wednesday when Non-Spin DA was $12.45), Non-Spin DA on Thursday would be expected to be at least as high. But this cannot be confirmed, so the more conservative single-condition 1.8x is applied.

---

## CONGESTION_PROJECT Stage 0 Status Update

**Current stage**: Stage 0 — Infrastructure (in progress)
**W3 initiation**: NOT STARTED — 27th consecutive cycle without W3 items 0.9, 0.10, 0.11, 0.12, 0.13. Evaluator W23 deadline for item 0.10 was 2026-06-11 — now OVERDUE by 6 days.
**W2.5 DuckDB top-20 binding frequency query**: NOT EXECUTED — 27 cycles.
**Key signal this cycle**: This is the highest-risk congestion day in the 27-cycle series. The NL at HE21 of 56,003 MW and load peak of 84,362 MW both set series records. If HOUSTON_IMPORT binds on 2026-06-18, it will be the most valuable calibration data point in the series — yet without W3 item 0.10 (hub/zone LMP 15-min), this binding event will produce zero lambda calibration data.
**Action required from jms2527**: W3 item 0.10 is 6 days overdue. The highest-risk day in the series is arriving and will produce no calibration value until W3 is initiated. Additionally, Enverus files for 2026-06-18 should be parsed this cycle to cross-validate the YE NL ramp estimate of +17,935 MW — this is the single highest-uncertainty input in the analysis.
**Stage transition gate**: No change. Stage 0 -> 1 requires all checklist items complete + QA dashboard 14 days green. W3/W4 not started.

---

*Congestion-analyst — 2026-06-17 | Stage 0 — provisional | Analysis: PRODUCTION for Yes Energy; Enverus REFERENCED (paths confirmed, files not parsed); Smartbidder ABSENT | Data vintage: Yes Energy 12:06Z 2026-06-17 — compliant with D-1 10:00 CT leakage cutoff | Downstream agents: apply HIGH decision weight for HE19-22 evening signal (series-maximum NL ramp, series-maximum NL at HE21, Thursday peak load); apply MEDIUM decision weight for HE09-15 midday signal (dual trigger 7 hours, MEDIUM P); NEGLIGIBLE for WEST/overnight — pending Stage 2 model*
