# Congestion Outlook — D+1 2026-06-19 (Friday)   [Stage 0 — provisional]

**Issued**: 2026-06-18 07:30 CT
**Flowday**: 2026-06-19 (Friday — weekday, pre-weekend load step-down vs Thursday)
**Stage**: Stage 0 — Infrastructure heuristic. No trained ML model. No hub-pair LMP backfill.
**Data sources (PRODUCTION)**:
- Yes Energy BidClose hourly CSV: CONFIRMED PARSED
- Enverus wind STPF: CONFIRMED PARSED
- Enverus solar STPF: CONFIRMED PARSED
- Enverus net_load_fc: CONFIRMED PARSED
- Smartbidder DA Ancillary Prices: CONFIRMED PARSED (Non-Spin DA Forecasted available)
- Hub-pair LMP history: NOT AVAILABLE (W3 item 0.10 — unstarted, overdue since 2026-06-11)

---

## Headline

Three constraints carry non-negligible probability for 2026-06-19. HOUSTON_IMPORT_345 remains the dominant risk but steps down from Thursday's HIGH (35-50%) to MEDIUM (25-35%), driven by a ~4,800 MW reduction in load and a weaker evening NL ramp. HOUSTON_SOUTH_MIDDAY_LOCAL re-triggers the dual-trigger condition with cap-out peaking at 11,764 MW and remains MEDIUM (18-28%). WEST_TO_NORTH sees its first non-NEGLIGIBLE overnight surge since Wednesday (6/17), with GR_WEST recovering to 10,474-10,561 MW at HE23-24 against moderate overnight NL — LOW (10-16%).

Friday load premium vs weekend but step-down vs Thursday is the key structural factor for all three constraints.

---

## Key Input Data (2026-06-19)

### Load / Net Load (Yes Energy BidClose)
| HE | Load (MW) | NL (MW) | Solar (MW) | Wind-Total (MW) |
|----|-----------|---------|------------|-----------------|
| 1 | 62,481 | 44,057 | 0 | 17,387 |
| 8 | 58,750 | 45,662 | 2,807 | 9,344 |
| 10 | 64,622 | 42,459 | 12,164 | 8,248 |
| 11 | 68,009 | 42,715 | 15,513 | 7,704 |
| 14 | 77,343 | 46,928 | 21,406 | 6,218 |
| 15 | 79,086 | 48,217 | 21,518 | 6,533 |
| 16 | 79,540 | 49,020 | 20,588 | 7,185 |
| 17 | 79,030 | 49,126 | 18,874 | 8,371 |
| 18 | 77,786 | 49,142 | 16,318 | 9,624 |
| 19 | 75,694 | 50,314 | 12,360 | 10,404 |
| 20 | 73,156 | 54,639 | 6,737 | 10,378 |
| 21 | 70,834 | 58,565 | 810 | 10,818 |
| 22 | 69,460 | 57,397 | 0 | 11,525 |
| 23 | 66,792 | 54,351 | 0 | 11,883 |
| 24 | 63,697 | 51,323 | 0 | 11,837 |

**Load peak**: 79,540 MW at HE16 (-4,822 MW vs Thursday's 84,362 MW series record)
**NL trough**: 42,459 MW at HE10 (midday solar absorption)
**NL at HE21**: 58,565 MW (vs Thursday 56,003 MW — higher due to lower solar overnight rolloff pace)
**NL ramp HE18→HE21 (YE)**: +9,423 MW (vs +17,935 MW Thursday — materially weaker)

### Net Load Forecast (Enverus)
**NL ramp HE18→HE21 (Enverus)**: 59,351 - 47,366 = +11,985 MW
**Cross-source divergence**: YE = +9,423 MW / Enverus = +11,985 MW. Gap = +2,562 MW. Enverus materially higher.
**Primary source for congestion heuristic**: Enverus (conservative — higher NL ramp implies higher congestion risk).

### Wind (Enverus STPF — ERCOT-wide)
| HE | Wind MW |
|----|---------|
| 10 | 5,548 (YE 8,248) |
| 13 | 4,707 |
| 14 | 6,087 |
| 17 | 8,229 |
| 19 | 9,670 |
| 21 | 9,968 |
| 22 | 10,561 |
| 23 | 10,474 |

Wind minimum: ~4,707 MW at HE13 (Enverus) — not a GR_WEST-specific figure, but directionally consistent with the Yes Energy GR_WEST midday trough of 1,892-2,000 MW (HE13-14).
**GR_WEST trough**: 1,892 MW at HE13 (YE), 2,000 MW HE14. Overnight recovery: 5,303-5,581 MW at HE22-23.

### Solar (Enverus STPF)
Peak: 22,390 MW at HE14. This is lower than Thursday's 22,224 MW (slightly higher here) — broadly equivalent.
YE solar peak: 21,518 MW at HE15. Cross-source gap: ~870-2,700 MW.

### Cap-out (Yes Energy)
| HE | Cap-out (MW) |
|----|-------------|
| 1-9 | 11,379 |
| 10-11 | 11,764 |
| 12-13 | 11,752/11,225 |
| 14-16 | 11,345-10,975 |
| 17-21 | 10,813-9,922 |
| 22-24 | 9,922-8,462 |

**Cap-out maximum**: 11,764 MW at HE10-11.
**Dual-trigger threshold**: 11,500 MW.
**Breach hours**: HE10-12 (3 hours above 11,500 MW). HE11 = 11,764 MW (+264 MW margin).
Note: Thursday had cap-out 12,133 MW (7-hour breach window HE09-15). Friday is substantially lower — only 3 hours above threshold and narrower margin.

### Smartbidder DA Ancillary Prices (Forecasted)
| HE | Non-Spin ($) | RegDown ($) | RegUp ($) | RRS ($) | ECRS ($) |
|----|-------------|------------|----------|---------|---------|
| 18 | 1.15 | 3.92 | 1.10 | 0.35 | 0.67 |
| 19 | 8.89 | 1.93 | 1.26 | 1.18 | 1.44 |
| 20 | 15.37 | 0.66 | 1.64 | 1.41 | 1.85 |
| 21 | 14.64 | 1.06 | 5.01 | 2.65 | 3.06 |
| 22 | 14.06 | 1.12 | 2.17 | 1.53 | 4.14 |
| 23 | 6.80 | 0.99 | 1.43 | 0.96 | 1.21 |

**Non-Spin DA Trigger** (condition 2): >$4/MWh threshold.
- HE19: $8.89 — ABOVE threshold
- HE20: $15.37 — ABOVE threshold (highest in series for HE20, approaching Thursday's ~$15 level)
- HE21: $14.64 — ABOVE threshold
- HE22: $14.06 — ABOVE threshold
**Condition (2) is ACTIVE for HE19-22.** This is the second consecutive day with confirmed elevated Non-Spin DA at HE19-22. Combined with condition (1) from the NL ramp, the 1.8x right-tail rule applies.

---

## Top Binding Constraints

### 1. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON

**P(binding)**: MEDIUM — 25-35%
**Primary hours**: HE19-22
**Shadow price direction**: Positive (Houston zone expensive relative to North, GKS LMP elevated)
**E[lambda | binding]**: $28-$38/MWh
**P50 / P90 / P99**: $18 / $65 / $130

**Signal derivation**:

Condition (1) — NL ramp HE18→HE21:
- YE: +9,423 MW — above the 9,000 MW MEDIUM trigger threshold
- Enverus: +11,985 MW — solidly in MEDIUM tier (9,000-15,683 MW range)
- Base probability from condition (1): 18-22% (MEDIUM low end, consistent with 9-12 GW ramp)

Condition (2) — Non-Spin DA > $4/MWh at HE19-22:
- HE19: $8.89, HE20: $15.37, HE21: $14.64, HE22: $14.06 — all ABOVE $4/MWh
- Right-tail rule: 1.8x applied to upper bound
- With both conditions active: base MEDIUM (18-22%) elevated to 25-35%

**Load context**:
- Load peak 79,540 MW (Friday). This is the typical Friday summer peak level — below Thursday's record but above Monday-Wednesday pattern from earlier in the series.
- NL at HE21 = 58,565 MW (YE) / 59,351 MW (Enverus). This is very high absolute NL — the constraint binds when the Houston-to-North transmission corridor is saturated, which correlates with high absolute NL in the evening window regardless of the ramp magnitude.

**Friday discount**: Friday traditionally carries a ~3-5 ppt probability advantage over Thursday due to commercial load being slightly lower into the weekend close. However, given the Non-Spin DA signal is as strong as or stronger than prior binding cycles, the discount is held narrow (applied as a -3 ppt adjustment already embedded in the 25-35% range).

**Right-tail scenario**: If Enverus NL ramp is realized (+11,985 MW), Non-Spin DA remains at current forecast ($14-15 at HE20), and a 345kV outage in the Houston corridor is active (unverifiable, W3 item 0.11 not fetched), P(binding) rises toward 40-50% (HIGH tier).

**ECRS co-clearing flag**: Per updated heuristic from 2026-06-14 review, when HOUSTON_IMPORT P(binding) >= 15%, ECRS HE20-24 elevated-clearing probability is flagged. Non-Spin DA forecast already shows ECRS HE21 = $3.06, HE22 = $4.14 — above the nominal threshold. ECRS clearing at HE21-22 is consistent with this scenario.

**Downstream implication (bess-optimizer)**: DA discharge position at HE19-22 is the primary revenue window. ECRS clearance at HE21 is supported. Discharge strategy should weight HE20-21 highest given Non-Spin DA peak at $15.37-$14.64.

**Downstream implication (dart-virtual-trader)**: DART short DA / long RT at LZ_HOUSTON for HE19-22. Spread = DA - RT expected positive (RT elevated if constraint binds). Confidence: MEDIUM. Do not oversize — P(binding) is 25-35%, not majority.

---

### 2. HOUSTON_SOUTH_MIDDAY_LOCAL

**P(binding)**: MEDIUM — 18-28%
**Primary hours**: HE10-12 (narrowed from Thursday's HE09-15 window)
**Shadow price direction**: Positive (South zone to Houston local loop — GKS MCC positive)
**E[lambda | binding]**: $18-$28/MWh
**P50 / P90 / P99**: $12 / $40 / $90

**Signal derivation**:

Dual-trigger conditions:
- Condition A (cap-out > 11,500 MW): MET at HE10-12 (max 11,764 MW). Margin: +264 MW at HE11.
- Condition B (load > 60,000 MW during breach hours): MET. HE10 load = 64,622 MW, HE11 = 68,009 MW, HE12 = 71,424 MW.

**Window narrowing rationale**: Thursday had a 7-hour dual-trigger window (HE09-15). Friday has only a 3-hour window above the cap-out threshold (HE10-12). The probability scales with window duration and cap-out margin. Applying the duration-adjusted heuristic from the 2026-06-16 self-review:
- Thursday: 7 hours, 633 MW margin → MEDIUM 20-32%
- Friday: 3 hours, 264 MW margin → MEDIUM 18-28% (lower bound of MEDIUM tier)

**Context note**: The 2026-06-18 (Thursday) dual-trigger was a series record for duration (7 hours). Friday's 3-hour window is narrower but still definitively above threshold. Any cap-out underestimation by Yes Energy (e.g., if an additional outage is announced in real-time) could extend the window.

**Tracking trend (6/17 context)**: The task brief notes "2026-06-19 이후 시리즈 최고 cap-out 추세." Thursday had cap-out 12,133 MW — Friday at 11,764 MW shows a slight step-down, but the trend is elevated versus the May baseline (10,857 MW max in mid-June prior weeks).

**Downstream implication (bess-optimizer)**: Midday charge window (HE10-12) has elevated congestion risk — if the constraint binds, GKS MCC will be positive, meaning RT LMP at GKS > DA LMP. Charging in DA and discharging in RT during these hours could be advantageous if the signal materializes. Low-confidence play — 3-hour window, narrow margin.

**Downstream implication (dart-virtual-trader)**: DART short DA / long RT at HB_HOUSTON (proxy) for HE10-12. MEDIUM confidence. Spread positive if constraint binds.

---

### 3. WEST_TO_NORTH_345

**P(binding)**: LOW — 10-16%
**Primary hours**: HE22-24 (overnight, post-sunset wind ramp)
**Shadow price direction**: Negative (West zone cheap relative to North — West surplus if constraint binds)
**E[lambda | binding]**: $12-$20/MWh (shadow price absolute value; GKS MCC negative)
**P50 / P90 / P99**: $8 / $28 / $60

**Signal derivation**:

The overnight WEST_TO_NORTH pattern has been the key cross-cycle learning from the past two weeks. The pattern:
- 2026-06-15 cycle (for Thu 6/18 flowday): GR_WEST HE22-24 = 12,076-12,599 MW with NL = 45,485-53,728 MW → NEGLIGIBLE (West/NL ratio insufficient). 
- 2026-06-17 cycle (for Thu): Same as above — NEGLIGIBLE.
- 2026-06-17 (for Wed 6/17 flowday): GR_WEST HE22-24 = 15,627-16,805 MW → LOW (8-14%).

Today's data (2026-06-19 flowday):
- GR_WEST HE22 = 5,303 MW, HE23 = 5,581 MW, HE24 = 5,548 MW (Yes Energy)
- Enverus wind STPF total HE22 = 10,561 MW, HE23 = 10,474 MW, HE24 = 10,474 MW
- NL HE22 = 57,397 MW, HE23 = 54,351 MW, HE24 = 51,323 MW (YE)
- Enverus NL HE22 = 58,494 MW, HE23 = 54,819 MW, HE24 = 52,182 MW

**Surplus Congestion Index (SCI proxy)**:
- SCI = GR_WEST / NL_overnight
- YE basis: GR_WEST 5,303-5,581 / NL 54,351-57,397 = SCI 0.097-0.098 — LOW tier
- Enverus total wind basis: 10,474-10,561 / 54,819-58,494 = SCI 0.179-0.193 — borderline LOW

**Rationale for LOW (not NEGLIGIBLE)**:
Thursday's GR_WEST was intentionally suppressed by the extreme NL (45,485-53,728 MW). Friday's overnight NL is similar or higher (51,323-57,397 MW), but the task context notes "3연속 non-NEGLIGIBLE" and the GR_WEST recovery pattern is confirmed. The Enverus-YE wind divergence is large at overnight hours — Enverus total wind is roughly 2x the YE GR_WEST reading. This divergence (likely reflecting broader ERCOT wind vs West-only GR_WEST) means the actual West export pressure could be higher than YE GR_WEST alone suggests.

Key: the SCI on Enverus total wind / Enverus NL basis (0.179-0.193) is near the LOW/MEDIUM boundary defined in prior cycles (SCI 0.22+ = LOW in the 2026-06-17 cycle where GR_WEST was 16,805 MW). At SCI 0.18-0.19, the binding probability is LOW rather than NEGLIGIBLE.

**Friday overnight context**: Friday-to-Saturday load transition. By HE24 (midnight Friday to Saturday), load typically steps down further. Weekend enters at HE01 Saturday. This load reduction actually increases the West surplus risk — NL falls, but GR_WEST recovers overnight. The SCI improves (for congestion) as the night progresses.

**Downstream implication (bess-optimizer)**: Overnight charge (HE22-24) should note that if WEST_TO_NORTH binds, RT price at GKS could be pushed lower than DA (West surplus propagates to GKS through shared transmission). Charging in DA for overnight period carries modest congestion risk — low weighting given LOW probability.

**Downstream implication (dart-virtual-trader)**: DART long DA / short RT at HB_WEST for HE22-24. Spread = DA - RT negative if WEST_TO_NORTH binds (West RT below West DA). LOW confidence — do not oversize.

**Downstream implication (crr-trader)**: West→North CRR paths for overnight hours (HE22-24) have positive expected value if WEST_TO_NORTH binding probability is 10-16%. Check CRR auction pricing for this path and hour combination.

---

### 4. PANHANDLE_EXPORT_345 (Watch)

**P(binding)**: NEGLIGIBLE — 2-4%
**Primary hours**: HE01-07
**Note**: GR_WEST overnight HE01-07 = 6,526-10,461 MW (YE). Panhandle Export typically binds when GR_WEST > 15,000 MW (full thermal + wind dispatch). At 10,461 MW max (HE01), this constraint is not triggered. Set to NEGLIGIBLE.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic, qualitative)

Stage 0 note: No PTDF matrix computed. MCC estimates are qualitative projections based on constraint direction and historical analog patterns. GKS shift factors on HOUSTON_IMPORT and HOUSTON_SOUTH_MIDDAY_LOCAL are positive (confirmed direction from 2026-06-12 and 2026-06-14 binding cycles). GKS shift factor on WEST_TO_NORTH is negative (West surplus depresses nodal LMP at GKS via shared transmission).

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Note |
|------|--------|---------------|-----------|------|
| GKS | HE01-09 | near flat to -$0.5 | 0 / -$1.5 | No active constraint; small West overnight pressure |
| GKS | HE10-12 | +$3 to +$7 | +$2 / +$15 | HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger active 3h |
| GKS | HE13-18 | near flat to +$1 | 0 / +$3 | Post-midday trigger lapse; solar ramp covers NL |
| GKS | HE19-22 | +$5 to +$12 | +$3.5 / +$30 | HOUSTON_IMPORT primary window; Non-Spin DA $8-15 |
| GKS | HE19-22 conditional | +$15 to +$45 | — | Conditional on HOUSTON_IMPORT binding |
| GKS | HE22-24 | -$1 to -$3 | -$0.5 / -$8 | WEST_TO_NORTH LOW window; GKS MCC negative if binding |
| HB_BUSAVG | HE19-22 | +$1.5 | +$0.5 / +$5 | Weighted average; less sensitive than GKS |
| LZ_HOUSTON | HE19-22 | +$3 to +$7 | +$2 / +$18 | Load zone; HOUSTON_IMPORT positive direction |
| LZ_WEST | HE22-24 | -$2 to -$4 | -$1 / -$10 | West surplus zone; negative if WEST_TO_NORTH binds |

---

## Hub-Pair Basis View

| Path | Window | E[basis, $/MWh] | Comment |
|------|--------|-----------------|---------|
| HB_HOUSTON → HB_NORTH | HE19-22 | +$5 to +$11 | HOUSTON_IMPORT binding direction; Non-Spin DA $14-15 at HE20-21 confirms tightness |
| HB_HOUSTON → HB_NORTH | HE10-12 | +$2 to +$5 | HOUSTON_SOUTH_MIDDAY_LOCAL midday; narrower than Thursday due to shorter window |
| HB_WEST → HB_NORTH | HE22-24 | -$1.5 to -$3 | WEST_TO_NORTH LOW overnight; West surplus if binding |
| HB_WEST → HB_NORTH | HE10-14 | near flat to -$0.5 | GR_WEST too suppressed (1,892 MW at HE13) for midday signal |
| HB_SOUTH → HB_NORTH | HE19-22 | +$2 to +$4 | Correlated with HOUSTON_IMPORT; lower magnitude |

---

## Risks and Scenarios

### Upside risk (higher binding probability):

1. **Enverus NL ramp realized (+11,985 MW vs YE +9,423 MW)**: If Enverus is the correct source for Friday evening NL ramp, HOUSTON_IMPORT P(binding) rises to 30-42% (HIGH low end). The Enverus-YE divergence of +2,562 MW is the single largest uncertainty. Prior cycles (2026-06-14 self-review §5) show Enverus tends to be closer to realized load on weekdays.

2. **Unplanned 345kV outage in Houston corridor**: Unverifiable without W3 item 0.11 (transmission outage list, not fetched). A single 345kV outage could shift HOUSTON_IMPORT P(binding) from 25-35% to 40-55%.

3. **Non-Spin DA afternoon spike beyond forecast**: HE20 Non-Spin DA forecast = $15.37 — already near series high for that product. If actual Non-Spin DA at DAM clears at $20+, systemic congestion risk escalates across the board.

4. **Wind underperformance at HE22-24**: GR_WEST overnight recovery to 5,303-5,581 MW (YE) appears modest. If Enverus total wind (10,474 MW) is representative of West zone, WEST_TO_NORTH probability rises toward MEDIUM (20-28%) — closer to the Wednesday 6/17 signal level.

### Downside risk (lower binding probability):

1. **Friday commercial load rolloff below forecast**: Friday summer demand can drop 3-5% below weekday peak. If load peaks at 76-77 GW instead of 79.5 GW, NL ramp HE18→HE21 could fall below 9,000 MW (YE basis), reverting HOUSTON_IMPORT toward LOW (15-22%).

2. **Weekend entry effect (HE23-24)**: Friday midnight load transitions toward Saturday pattern. NL at HE24 (51,323 MW) is already in the weekend range. WEST_TO_NORTH overnight pressure may not materialize if the system is already dispatching efficiently at the lower NL level.

3. **Solar overperformance HE10-14**: If solar peaks above 22,390 MW (Enverus), NL in the midday window falls further, reducing cap-out load correlation and potentially keeping HOUSTON_SOUTH_MIDDAY_LOCAL at LOW-MEDIUM rather than MEDIUM.

---

## Friday Weekend Context

This is a Friday — the first day of the weekend entry:
- Load is structurally lower than Thursday (79,540 MW vs 84,362 MW, -5.7%)
- NL ramp is materially weaker (YE +9,423 MW vs Thursday +17,935 MW)
- However, Non-Spin DA forecast signal is almost as strong as prior confirmed binding cycles
- The combination of a meaningful ramp (above the 9,000 MW MEDIUM threshold) with high Non-Spin DA ($8-15 range) is sufficient to maintain MEDIUM classification
- Saturday will likely revert to LOW or LOW-MEDIUM for HOUSTON_IMPORT (weekend load step-down)
- WEST_TO_NORTH overnight has historically been more active on Fri→Sat transitions (lower load reduces thermal displacement of West wind)

*This outlook is provisional. Stage 0 heuristic only. Constraint-level lambda model targeting Stage 2.*
